componente;i;j;classe;z_m;y_m;T_met_int_C;T_met_est_C;T_met_media_C;dT_spessore_K;p_int_bar;p_est_bar;sZ_membr_MPa;sZ_termico_MPa;sZ_pressione_MPa;punto;r_mm;sigma_R_MPa;sigma_theta_MPa;sigma_Z_MPa;sigma_VM_MPa;sigma_Tresca_MPa;Sy_MPa;utilizzo_pc
TUBI;0;0;0;0.007;-0.7843;343.60;337.45;340.35;6.16;34.740;117.840;6.812;-35.966;42.779;interna;16.00;-3.474;-71.368;-4.662;67.308;67.894;210.9;31.91
TUBI;0;0;0;0.007;-0.7843;343.60;337.45;340.35;6.16;34.740;117.840;6.812;-35.966;42.779;media;17.52;-8.640;-54.885;6.655;55.497;61.541;210.9;26.31
TUBI;0;0;0;0.007;-0.7843;343.60;337.45;340.35;6.16;34.740;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-41.369;17.028;50.574;58.396;210.9;23.98
TUBI;1;0;0;0.022;-0.7843;343.58;337.43;340.33;6.15;34.725;117.840;6.812;-35.966;42.779;interna;16.00;-3.472;-71.365;-4.650;67.312;67.893;210.9;31.91
TUBI;1;0;0;0.022;-0.7843;343.58;337.43;340.33;6.15;34.725;117.840;6.812;-35.966;42.779;media;17.52;-8.639;-54.893;6.656;55.505;61.549;210.9;26.31
TUBI;1;0;0;0.022;-0.7843;343.58;337.43;340.33;6.15;34.725;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-41.386;17.018;50.581;58.404;210.9;23.98
TUBI;2;0;0;0.037;-0.7843;343.56;337.42;340.31;6.14;34.725;117.840;6.812;-35.966;42.779;interna;16.00;-3.472;-71.354;-4.639;67.306;67.882;210.9;31.91
TUBI;2;0;0;0.037;-0.7843;343.56;337.42;340.31;6.14;34.725;117.840;6.812;-35.966;42.779;media;17.52;-8.638;-54.894;6.656;55.506;61.550;210.9;26.31
TUBI;2;0;0;0.037;-0.7843;343.56;337.42;340.31;6.14;34.725;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-41.397;17.007;50.581;58.404;210.9;23.98
TUBI;3;0;0;0.053;-0.7843;343.54;337.40;340.29;6.14;34.724;117.840;6.812;-35.966;42.779;interna;16.00;-3.472;-71.342;-4.626;67.300;67.870;210.9;31.90
TUBI;3;0;0;0.053;-0.7843;343.54;337.40;340.29;6.14;34.724;117.840;6.812;-35.966;42.779;media;17.52;-8.638;-54.895;6.656;55.507;61.550;210.9;26.31
TUBI;3;0;0;0.053;-0.7843;343.54;337.40;340.29;6.14;34.724;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-41.408;16.996;50.581;58.404;210.9;23.98
TUBI;4;0;0;0.070;-0.7843;343.39;337.30;340.17;6.09;34.724;117.840;6.812;-35.966;42.779;interna;16.00;-3.472;-71.254;-4.538;67.255;67.782;211.0;31.88
TUBI;4;0;0;0.070;-0.7843;343.39;337.30;340.17;6.09;34.724;117.840;6.812;-35.966;42.779;media;17.52;-8.634;-54.897;6.657;55.511;61.554;211.0;26.31
TUBI;4;0;0;0.070;-0.7843;343.39;337.30;340.17;6.09;34.724;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-41.487;16.918;50.582;58.404;211.0;23.98
TUBI;5;0;0;0.087;-0.7843;343.26;337.21;340.06;6.05;34.723;117.840;6.812;-35.966;42.779;interna;16.00;-3.472;-71.180;-4.464;67.217;67.708;211.0;31.86
TUBI;5;0;0;0.087;-0.7843;343.26;337.21;340.06;6.05;34.723;117.840;6.812;-35.966;42.779;media;17.52;-8.631;-54.899;6.658;55.515;61.558;211.0;26.31
TUBI;5;0;0;0.087;-0.7843;343.26;337.21;340.06;6.05;34.723;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-41.553;16.851;50.583;58.404;211.0;23.97
TUBI;6;0;0;0.105;-0.7843;343.15;337.14;339.97;6.02;34.723;117.840;6.812;-35.966;42.779;interna;16.00;-3.472;-71.119;-4.403;67.186;67.647;211.0;31.84
TUBI;6;0;0;0.105;-0.7843;343.15;337.14;339.97;6.02;34.723;117.840;6.812;-35.966;42.779;media;17.52;-8.628;-54.901;6.659;55.518;61.560;211.0;26.31
TUBI;6;0;0;0.105;-0.7843;343.15;337.14;339.97;6.02;34.723;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-41.608;16.797;50.584;58.405;211.0;23.97
TUBI;7;0;0;0.124;-0.7843;343.06;337.07;339.89;5.99;34.722;117.840;6.812;-35.966;42.779;interna;16.00;-3.472;-71.066;-4.349;67.159;67.593;211.0;31.83
TUBI;7;0;0;0.124;-0.7843;343.06;337.07;339.89;5.99;34.722;117.840;6.812;-35.966;42.779;media;17.52;-8.626;-54.903;6.660;55.521;61.563;211.0;26.31
TUBI;7;0;0;0.124;-0.7843;343.06;337.07;339.89;5.99;34.722;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-41.656;16.749;50.585;58.405;211.0;23.97
TUBI;8;0;0;0.144;-0.7843;342.98;337.01;339.82;5.96;34.722;117.840;6.812;-35.966;42.779;interna;16.00;-3.472;-71.018;-4.301;67.135;67.546;211.0;31.81
TUBI;8;0;0;0.144;-0.7843;342.98;337.01;339.82;5.96;34.722;117.840;6.812;-35.966;42.779;media;17.52;-8.624;-54.905;6.660;55.524;61.565;211.0;26.31
TUBI;8;0;0;0.144;-0.7843;342.98;337.01;339.82;5.96;34.722;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-41.699;16.707;50.585;58.405;211.0;23.97
TUBI;9;0;0;0.164;-0.7843;342.90;336.96;339.76;5.94;34.721;117.840;6.812;-35.966;42.779;interna;16.00;-3.472;-70.975;-4.257;67.113;67.502;211.0;31.80
TUBI;9;0;0;0.164;-0.7843;342.90;336.96;339.76;5.94;34.721;117.840;6.812;-35.966;42.779;media;17.52;-8.622;-54.906;6.661;55.526;61.567;211.0;26.31
TUBI;9;0;0;0.164;-0.7843;342.90;336.96;339.76;5.94;34.721;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-41.738;16.668;50.586;58.405;211.0;23.97
TUBI;10;0;0;0.185;-0.7843;342.83;336.91;339.70;5.92;34.721;117.840;6.812;-35.966;42.779;interna;16.00;-3.472;-70.934;-4.217;67.093;67.462;211.1;31.79
TUBI;10;0;0;0.185;-0.7843;342.83;336.91;339.70;5.92;34.721;117.840;6.812;-35.966;42.779;media;17.52;-8.621;-54.907;6.661;55.528;61.569;211.1;26.31
TUBI;10;0;0;0.185;-0.7843;342.83;336.91;339.70;5.92;34.721;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-41.774;16.631;50.587;58.406;211.1;23.97
TUBI;11;0;0;0.207;-0.7843;429.90;393.73;410.76;36.17;34.717;117.840;6.812;-35.966;42.779;interna;16.00;-3.472;-127.320;-60.600;107.363;123.848;196.8;54.54
TUBI;11;0;0;0.207;-0.7843;429.90;393.73;410.76;36.17;34.717;117.840;6.812;-35.966;42.779;media;17.52;-10.929;-53.372;5.890;52.898;59.262;196.8;26.87
TUBI;11;0;0;0.207;-0.7843;429.90;393.73;410.76;36.17;34.717;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;8.422;66.829;70.709;78.613;196.8;35.92
TUBI;12;0;0;0.230;-0.7843;428.16;392.63;409.36;35.53;34.717;117.840;6.812;-35.966;42.779;interna;16.00;-3.472;-126.121;-59.401;106.354;122.649;197.1;53.95
TUBI;12;0;0;0.230;-0.7843;428.16;392.63;409.36;35.53;34.717;117.840;6.812;-35.966;42.779;media;17.52;-10.880;-53.405;5.906;52.953;59.312;197.1;26.86
TUBI;12;0;0;0.230;-0.7843;428.16;392.63;409.36;35.53;34.717;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;7.354;65.761;69.968;77.545;197.1;35.49
TUBI;13;0;0;0.254;-0.7843;426.50;391.58;408.03;34.92;34.717;117.840;6.812;-35.966;42.779;interna;16.00;-3.472;-124.982;-58.262;105.400;121.510;197.4;53.40
TUBI;13;0;0;0.254;-0.7843;426.50;391.58;408.03;34.92;34.717;117.840;6.812;-35.966;42.779;media;17.52;-10.833;-53.436;5.922;53.006;59.358;197.4;26.85
TUBI;13;0;0;0.254;-0.7843;426.50;391.58;408.03;34.92;34.717;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;6.340;64.747;69.271;76.531;197.4;35.09
TUBI;14;0;0;0.279;-0.7843;424.91;390.58;406.75;34.33;34.717;117.840;6.812;-35.966;42.779;interna;16.00;-3.472;-123.890;-57.170;104.489;120.419;197.7;52.87
TUBI;14;0;0;0.279;-0.7843;424.91;390.58;406.75;34.33;34.717;117.840;6.812;-35.966;42.779;media;17.52;-10.788;-53.466;5.937;53.056;59.403;197.7;26.84
TUBI;14;0;0;0.279;-0.7843;424.91;390.58;406.75;34.33;34.717;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;5.368;63.775;68.611;75.559;197.7;34.71
TUBI;15;0;0;0.305;-0.7843;423.38;389.61;405.51;33.77;34.716;117.840;6.812;-35.966;42.779;interna;16.00;-3.472;-122.848;-56.128;103.622;119.377;197.9;52.36
TUBI;15;0;0;0.305;-0.7843;423.38;389.61;405.51;33.77;34.716;117.840;6.812;-35.966;42.779;media;17.52;-10.746;-53.495;5.951;53.104;59.446;197.9;26.83
TUBI;15;0;0;0.305;-0.7843;423.38;389.61;405.51;33.77;34.716;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;4.440;62.847;67.987;74.631;197.9;34.35
TUBI;16;0;0;0.332;-0.7843;421.89;388.67;404.32;33.23;34.716;117.840;6.812;-35.966;42.779;interna;16.00;-3.472;-121.836;-55.116;102.784;118.365;198.1;51.88
TUBI;16;0;0;0.332;-0.7843;421.89;388.67;404.32;33.23;34.716;117.840;6.812;-35.966;42.779;media;17.52;-10.704;-53.522;5.965;53.151;59.488;198.1;26.83
TUBI;16;0;0;0.332;-0.7843;421.89;388.67;404.32;33.23;34.716;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;3.539;61.947;67.389;73.731;198.1;34.01
TUBI;17;0;0;0.360;-0.7843;420.44;387.74;403.14;32.69;34.716;117.840;6.812;-35.966;42.779;interna;16.00;-3.472;-120.838;-54.117;101.959;117.366;198.4;51.40
TUBI;17;0;0;0.360;-0.7843;420.44;387.74;403.14;32.69;34.716;117.840;6.812;-35.966;42.779;media;17.52;-10.663;-53.550;5.979;53.197;59.529;198.4;26.82
TUBI;17;0;0;0.360;-0.7843;420.44;387.74;403.14;32.69;34.716;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;2.649;61.057;66.804;72.841;198.4;33.68
TUBI;18;0;0;0.390;-0.7843;419.01;386.84;401.99;32.17;34.716;117.840;6.812;-35.966;42.779;interna;16.00;-3.472;-119.869;-53.149;101.163;116.398;198.6;50.94
TUBI;18;0;0;0.390;-0.7843;419.01;386.84;401.99;32.17;34.716;117.840;6.812;-35.966;42.779;media;17.52;-10.624;-53.576;5.992;53.242;59.568;198.6;26.81
TUBI;18;0;0;0.390;-0.7843;419.01;386.84;401.99;32.17;34.716;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;1.787;60.195;66.244;71.979;198.6;33.36
TUBI;19;0;0;0.420;-0.7843;417.61;385.94;400.86;31.66;34.715;117.840;6.812;-35.966;42.779;interna;16.00;-3.472;-118.915;-52.195;100.381;115.444;198.8;50.49
TUBI;19;0;0;0.420;-0.7843;417.61;385.94;400.86;31.66;34.715;117.840;6.812;-35.966;42.779;media;17.52;-10.585;-53.603;6.005;53.286;59.608;198.8;26.80
TUBI;19;0;0;0.420;-0.7843;417.61;385.94;400.86;31.66;34.715;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;0.937;59.345;65.699;71.129;198.8;33.04
TUBI;20;0;0;0.452;-0.7843;416.21;385.06;399.73;31.15;34.715;117.840;6.812;-35.966;42.779;interna;16.00;-3.471;-117.962;-51.241;99.604;114.491;199.1;50.04
TUBI;20;0;0;0.452;-0.7843;416.21;385.06;399.73;31.15;34.715;117.840;6.812;-35.966;42.779;media;17.52;-10.546;-53.629;6.018;53.330;59.647;199.1;26.79
TUBI;20;0;0;0.452;-0.7843;416.21;385.06;399.73;31.15;34.715;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;0.088;58.497;65.161;70.281;199.1;32.74
TUBI;21;0;0;0.485;-0.7843;414.83;384.18;398.62;30.65;34.715;117.840;6.812;-35.966;42.779;interna;16.00;-3.471;-117.028;-50.307;98.844;113.557;199.3;49.60
TUBI;21;0;0;0.485;-0.7843;414.83;384.18;398.62;30.65;34.715;117.840;6.812;-35.966;42.779;media;17.52;-10.507;-53.654;6.031;53.374;59.685;199.3;26.78
TUBI;21;0;0;0.485;-0.7843;414.83;384.18;398.62;30.65;34.715;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-0.744;57.665;64.640;69.449;199.3;32.44
TUBI;22;0;0;0.520;-0.7843;413.46;383.31;397.51;30.15;34.714;117.840;6.812;-35.966;42.779;interna;16.00;-3.471;-116.100;-49.378;98.093;112.628;199.5;49.17
TUBI;22;0;0;0.520;-0.7843;413.46;383.31;397.51;30.15;34.714;117.840;6.812;-35.966;42.779;media;17.52;-10.469;-53.680;6.044;53.417;59.723;199.5;26.78
TUBI;22;0;0;0.520;-0.7843;413.46;383.31;397.51;30.15;34.714;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-1.571;56.838;64.128;68.622;199.5;32.14
TUBI;23;0;0;0.556;-0.7843;412.09;382.43;396.40;29.65;34.714;117.840;6.812;-35.966;42.779;interna;16.00;-3.471;-115.175;-48.453;97.347;111.703;199.7;48.74
TUBI;23;0;0;0.556;-0.7843;412.09;382.43;396.40;29.65;34.714;117.840;6.812;-35.966;42.779;media;17.52;-10.431;-53.705;6.056;53.460;59.761;199.7;26.77
TUBI;23;0;0;0.556;-0.7843;412.09;382.43;396.40;29.65;34.714;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-2.394;56.015;63.626;67.799;199.7;31.86
TUBI;24;0;0;0.593;-0.7843;410.71;381.56;395.29;29.15;34.714;117.840;6.812;-35.966;42.779;interna;16.00;-3.471;-114.242;-47.520;96.598;110.771;199.9;48.31
TUBI;24;0;0;0.593;-0.7843;410.71;381.56;395.29;29.15;34.714;117.840;6.812;-35.966;42.779;media;17.52;-10.393;-53.731;6.069;53.503;59.800;199.9;26.76
TUBI;24;0;0;0.593;-0.7843;410.71;381.56;395.29;29.15;34.714;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-3.225;55.184;63.125;66.968;199.9;31.57
TUBI;25;0;0;0.632;-0.7843;409.34;380.68;394.18;28.66;34.713;117.840;6.812;-35.966;42.779;interna;16.00;-3.471;-113.319;-46.597;95.860;109.848;200.2;47.89
TUBI;25;0;0;0.632;-0.7843;409.34;380.68;394.18;28.66;34.713;117.840;6.812;-35.966;42.779;media;17.52;-10.355;-53.756;6.082;53.546;59.838;200.2;26.75
TUBI;25;0;0;0.632;-0.7843;409.34;380.68;394.18;28.66;34.713;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-4.047;54.362;62.637;66.146;200.2;31.29
TUBI;26;0;0;0.672;-0.7843;407.97;379.81;393.07;28.16;34.713;117.840;6.812;-35.966;42.779;interna;16.00;-3.471;-112.396;-45.673;95.125;108.924;200.4;47.47
TUBI;26;0;0;0.672;-0.7843;407.97;379.81;393.07;28.16;34.713;117.840;6.812;-35.966;42.779;media;17.52;-10.318;-53.782;6.094;53.589;59.876;200.4;26.74
TUBI;26;0;0;0.672;-0.7843;407.97;379.81;393.07;28.16;34.713;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-4.870;53.540;62.156;65.324;200.4;31.02
TUBI;27;0;0;0.715;-0.7843;406.59;378.92;391.95;27.66;34.712;117.840;6.812;-35.966;42.779;interna;16.00;-3.471;-111.469;-44.747;94.391;107.998;200.6;47.05
TUBI;27;0;0;0.715;-0.7843;406.59;378.92;391.95;27.66;34.712;117.840;6.812;-35.966;42.779;media;17.52;-10.280;-53.807;6.107;53.632;59.914;200.6;26.73
TUBI;27;0;0;0.715;-0.7843;406.59;378.92;391.95;27.66;34.712;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-5.695;52.715;61.680;64.499;200.6;30.75
TUBI;28;0;0;0.759;-0.7843;405.20;378.03;390.83;27.16;34.712;117.840;6.812;-35.966;42.779;interna;16.00;-3.471;-110.531;-43.808;93.650;107.060;200.8;46.63
TUBI;28;0;0;0.759;-0.7843;405.20;378.03;390.83;27.16;34.712;117.840;6.812;-35.966;42.779;media;17.52;-10.241;-53.833;6.120;53.676;59.953;200.8;26.73
TUBI;28;0;0;0.759;-0.7843;405.20;378.03;390.83;27.16;34.712;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-6.531;51.879;61.206;63.663;200.8;30.48
TUBI;29;0;0;0.804;-0.7843;403.80;377.14;389.70;26.66;34.712;117.840;6.812;-35.966;42.779;interna;16.00;-3.471;-109.598;-42.875;92.918;106.126;201.1;46.21
TUBI;29;0;0;0.804;-0.7843;403.80;377.14;389.70;26.66;34.712;117.840;6.812;-35.966;42.779;media;17.52;-10.203;-53.859;6.133;53.720;59.991;201.1;26.72
TUBI;29;0;0;0.804;-0.7843;403.80;377.14;389.70;26.66;34.712;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-7.362;51.048;60.742;62.832;201.1;30.21
TUBI;30;0;0;0.852;-0.7843;402.39;376.24;388.56;26.16;34.711;117.840;6.812;-35.966;42.779;interna;16.00;-3.471;-108.659;-41.936;92.185;105.188;201.3;45.80
TUBI;30;0;0;0.852;-0.7843;402.39;376.24;388.56;26.16;34.711;117.840;6.812;-35.966;42.779;media;17.52;-10.165;-53.884;6.145;53.763;60.030;201.3;26.71
TUBI;30;0;0;0.852;-0.7843;402.39;376.24;388.56;26.16;34.711;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-8.198;50.213;60.283;61.997;201.3;29.95
TUBI;31;0;0;0.902;-0.7843;400.97;375.33;387.41;25.65;34.711;117.840;6.812;-35.966;42.779;interna;16.00;-3.471;-107.707;-40.984;91.445;104.236;201.5;45.38
TUBI;31;0;0;0.902;-0.7843;400.97;375.33;387.41;25.65;34.711;117.840;6.812;-35.966;42.779;media;17.52;-10.126;-53.911;6.158;53.808;60.069;201.5;26.70
TUBI;31;0;0;0.902;-0.7843;400.97;375.33;387.41;25.65;34.711;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-9.046;49.365;59.827;61.149;201.5;29.69
TUBI;32;0;0;0.953;-0.7843;399.55;374.41;386.25;25.14;34.710;117.840;6.812;-35.966;42.779;interna;16.00;-3.471;-106.758;-40.034;90.712;103.287;201.8;44.96
TUBI;32;0;0;0.953;-0.7843;399.55;374.41;386.25;25.14;34.710;117.840;6.812;-35.966;42.779;media;17.52;-10.087;-53.937;6.171;53.852;60.108;201.8;26.69
TUBI;32;0;0;0.953;-0.7843;399.55;374.41;386.25;25.14;34.710;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-9.891;48.519;59.380;60.303;201.8;29.43
TUBI;33;0;0;1.007;-0.7843;398.11;373.48;385.08;24.62;34.710;117.840;6.812;-35.966;42.779;interna;16.00;-3.471;-105.803;-39.079;89.977;102.332;202.0;44.55
TUBI;33;0;0;1.007;-0.7843;398.11;373.48;385.08;24.62;34.710;117.840;6.812;-35.966;42.779;media;17.52;-10.047;-53.963;6.184;53.897;60.147;202.0;26.68
TUBI;33;0;0;1.007;-0.7843;398.11;373.48;385.08;24.62;34.710;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-10.742;47.669;58.939;59.453;202.0;29.18
TUBI;34;0;0;1.063;-0.7843;396.65;372.55;383.90;24.10;34.709;117.840;6.812;-35.966;42.779;interna;16.00;-3.471;-104.833;-38.109;89.236;101.362;202.2;44.13
TUBI;34;0;0;1.063;-0.7843;396.65;372.55;383.90;24.10;34.709;117.840;6.812;-35.966;42.779;media;17.52;-10.008;-53.990;6.198;53.942;60.187;202.2;26.68
TUBI;34;0;0;1.063;-0.7843;396.65;372.55;383.90;24.10;34.709;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-11.606;46.805;58.500;58.589;202.2;28.93
TUBI;35;0;0;1.122;-0.7843;395.19;371.60;382.71;23.58;34.709;117.840;6.812;-35.966;42.779;interna;16.00;-3.471;-103.866;-37.141;88.501;100.395;202.5;43.71
TUBI;35;0;0;1.122;-0.7843;395.19;371.60;382.71;23.58;34.709;117.840;6.812;-35.966;42.779;media;17.52;-9.968;-54.016;6.211;53.988;60.227;202.5;26.67
TUBI;35;0;0;1.122;-0.7843;395.19;371.60;382.71;23.58;34.709;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-12.468;45.944;58.073;58.411;202.5;28.68
TUBI;36;0;0;1.182;-0.7843;393.71;370.65;381.51;23.06;34.708;117.840;6.812;-35.966;42.779;interna;16.00;-3.471;-102.884;-36.159;87.760;99.413;202.7;43.30
TUBI;36;0;0;1.182;-0.7843;393.71;370.65;381.51;23.06;34.708;117.840;6.812;-35.966;42.779;media;17.52;-9.928;-54.043;6.224;54.034;60.268;202.7;26.66
TUBI;36;0;0;1.182;-0.7843;393.71;370.65;381.51;23.06;34.708;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-13.343;45.069;57.648;58.412;202.7;28.44
TUBI;37;0;0;1.246;-0.7843;392.31;369.75;380.38;22.56;34.708;117.840;6.812;-35.966;42.779;interna;16.00;-3.471;-101.966;-35.241;87.072;98.495;202.9;42.91
TUBI;37;0;0;1.246;-0.7843;392.31;369.75;380.38;22.56;34.708;117.840;6.812;-35.966;42.779;media;17.52;-9.890;-54.069;6.237;54.077;60.306;202.9;26.65
TUBI;37;0;0;1.246;-0.7843;392.31;369.75;380.38;22.56;34.708;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-14.160;44.252;57.261;58.412;202.9;28.22
TUBI;38;0;0;1.311;-0.7843;390.81;368.78;379.16;22.03;34.707;117.840;6.812;-35.966;42.779;interna;16.00;-3.471;-100.980;-34.254;86.336;97.509;203.2;42.49
TUBI;38;0;0;1.311;-0.7843;390.81;368.78;379.16;22.03;34.707;117.840;6.812;-35.966;42.779;media;17.52;-9.850;-54.096;6.250;54.123;60.346;203.2;26.64
TUBI;38;0;0;1.311;-0.7843;390.81;368.78;379.16;22.03;34.707;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-15.039;43.373;56.855;58.412;203.2;27.98
TUBI;39;0;0;1.380;-0.7843;389.29;367.80;377.92;21.50;34.706;117.840;6.812;-35.966;42.779;interna;16.00;-3.471;-99.980;-33.254;85.596;96.509;203.4;42.08
TUBI;39;0;0;1.380;-0.7843;389.29;367.80;377.92;21.50;34.706;117.840;6.812;-35.966;42.779;media;17.52;-9.809;-54.124;6.264;54.170;60.388;203.4;26.63
TUBI;39;0;0;1.380;-0.7843;389.29;367.80;377.92;21.50;34.706;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-15.929;42.483;56.454;58.413;203.4;27.75
TUBI;40;0;0;1.452;-0.7843;387.77;366.81;376.68;20.96;34.706;117.840;6.812;-35.966;42.779;interna;16.00;-3.471;-98.982;-32.256;84.863;95.512;203.7;41.67
TUBI;40;0;0;1.452;-0.7843;387.77;366.81;376.68;20.96;34.706;117.840;6.812;-35.966;42.779;media;17.52;-9.768;-54.151;6.278;54.217;60.429;203.7;26.62
TUBI;40;0;0;1.452;-0.7843;387.77;366.81;376.68;20.96;34.706;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-16.818;41.595;56.065;58.413;203.7;27.53
TUBI;41;0;0;1.526;-0.7843;386.23;365.81;375.42;20.42;34.705;117.840;6.812;-35.966;42.779;interna;16.00;-3.471;-97.973;-31.246;84.127;94.502;203.9;41.26
TUBI;41;0;0;1.526;-0.7843;386.23;365.81;375.42;20.42;34.705;117.840;6.812;-35.966;42.779;media;17.52;-9.727;-54.179;6.292;54.265;60.471;203.9;26.61
TUBI;41;0;0;1.526;-0.7843;386.23;365.81;375.42;20.42;34.705;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-17.718;40.695;55.684;58.413;203.9;27.31
TUBI;42;0;0;1.603;-0.7843;384.68;364.80;374.16;19.88;34.704;117.840;6.812;-35.966;42.779;interna;16.00;-3.470;-96.959;-30.232;83.393;93.488;204.2;40.85
TUBI;42;0;0;1.603;-0.7843;384.68;364.80;374.16;19.88;34.704;117.840;6.812;-35.966;42.779;media;17.52;-9.685;-54.207;6.306;54.312;60.512;204.2;26.60
TUBI;42;0;0;1.603;-0.7843;384.68;364.80;374.16;19.88;34.704;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-18.621;39.792;55.313;58.413;204.2;27.09
TUBI;43;0;0;1.684;-0.7843;383.12;363.78;372.89;19.33;34.704;117.840;6.812;-35.966;42.779;interna;16.00;-3.470;-95.947;-29.220;82.667;92.477;204.4;40.44
TUBI;43;0;0;1.684;-0.7843;383.12;363.78;372.89;19.33;34.704;117.840;6.812;-35.966;42.779;media;17.52;-9.644;-54.235;6.319;54.360;60.554;204.4;26.59
TUBI;43;0;0;1.684;-0.7843;383.12;363.78;372.89;19.33;34.704;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-19.522;38.891;54.955;58.414;204.4;26.88
TUBI;44;0;0;1.768;-0.7843;381.54;362.76;371.61;18.79;34.703;117.840;6.812;-35.966;42.779;interna;16.00;-3.470;-94.926;-28.199;81.940;91.456;204.7;40.03
TUBI;44;0;0;1.768;-0.7843;381.54;362.76;371.61;18.79;34.703;117.840;6.812;-35.966;42.779;media;17.52;-9.602;-54.263;6.333;54.408;60.596;204.7;26.58
TUBI;44;0;0;1.768;-0.7843;381.54;362.76;371.61;18.79;34.703;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-20.432;37.982;54.606;58.414;204.7;26.68
TUBI;45;0;0;1.855;-0.7843;379.97;361.73;370.32;18.24;34.702;117.840;6.812;-35.966;42.779;interna;16.00;-3.470;-93.909;-27.181;81.222;90.439;204.9;39.63
TUBI;45;0;0;1.855;-0.7843;379.97;361.73;370.32;18.24;34.702;117.840;6.812;-35.966;42.779;media;17.52;-9.560;-54.291;6.347;54.456;60.638;204.9;26.57
TUBI;45;0;0;1.855;-0.7843;379.97;361.73;370.32;18.24;34.702;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-21.338;37.076;54.272;58.414;204.9;26.48
TUBI;46;0;0;1.947;-0.7843;378.38;360.69;369.02;17.69;34.702;117.840;6.812;-35.966;42.779;interna;16.00;-3.470;-92.884;-26.156;80.505;89.414;205.2;39.23
TUBI;46;0;0;1.947;-0.7843;378.38;360.69;369.02;17.69;34.702;117.840;6.812;-35.966;42.779;media;17.52;-9.518;-54.319;6.361;54.505;60.681;205.2;26.56
TUBI;46;0;0;1.947;-0.7843;378.38;360.69;369.02;17.69;34.702;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-22.251;36.163;53.948;58.415;205.2;26.29
TUBI;47;0;0;2.041;-0.7843;376.79;359.65;367.72;17.14;34.701;117.840;6.812;-35.966;42.779;interna;16.00;-3.470;-91.859;-25.130;79.795;88.389;205.5;38.84
TUBI;47;0;0;2.041;-0.7843;376.79;359.65;367.72;17.14;34.701;117.840;6.812;-35.966;42.779;media;17.52;-9.476;-54.348;6.375;54.553;60.723;205.5;26.55
TUBI;47;0;0;2.041;-0.7843;376.79;359.65;367.72;17.14;34.701;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-23.165;35.250;53.638;58.415;205.5;26.11
TUBI;48;0;0;2.140;-0.7843;375.19;358.60;366.41;16.59;34.700;117.840;6.812;-35.966;42.779;interna;16.00;-3.470;-90.839;-24.109;79.095;87.369;205.7;38.45
TUBI;48;0;0;2.140;-0.7843;375.19;358.60;366.41;16.59;34.700;117.840;6.812;-35.966;42.779;media;17.52;-9.434;-54.376;6.389;54.601;60.765;205.7;26.54
TUBI;48;0;0;2.140;-0.7843;375.19;358.60;366.41;16.59;34.700;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-24.074;34.342;53.343;58.416;205.7;25.93
TUBI;49;0;0;2.243;-0.7843;373.59;357.55;365.10;16.04;34.699;117.840;6.812;-35.966;42.779;interna;16.00;-3.470;-89.815;-23.085;78.400;86.345;206.0;38.06
TUBI;49;0;0;2.243;-0.7843;373.59;357.55;365.10;16.04;34.699;117.840;6.812;-35.966;42.779;media;17.52;-9.392;-54.404;6.403;54.650;60.808;206.0;26.53
TUBI;49;0;0;2.243;-0.7843;373.59;357.55;365.10;16.04;34.699;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-24.987;33.429;53.061;58.416;206.0;25.76
TUBI;50;0;0;2.350;-0.7843;371.99;356.49;363.79;15.49;34.698;117.840;6.812;-35.966;42.779;interna;16.00;-3.470;-88.793;-22.062;77.713;85.323;206.2;37.68
TUBI;50;0;0;2.350;-0.7843;371.99;356.49;363.79;15.49;34.698;117.840;6.812;-35.966;42.779;media;17.52;-9.350;-54.433;6.417;54.698;60.850;206.2;26.52
TUBI;50;0;0;2.350;-0.7843;371.99;356.49;363.79;15.49;34.698;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-25.897;32.519;52.794;58.416;206.2;25.60
TUBI;51;0;0;2.461;-0.7843;370.38;355.44;362.48;14.95;34.697;117.840;6.812;-35.966;42.779;interna;16.00;-3.470;-87.779;-21.048;77.039;84.309;206.5;37.31
TUBI;51;0;0;2.461;-0.7843;370.38;355.44;362.48;14.95;34.697;117.840;6.812;-35.966;42.779;media;17.52;-9.309;-54.461;6.431;54.746;60.892;206.5;26.51
TUBI;51;0;0;2.461;-0.7843;370.38;355.44;362.48;14.95;34.697;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-26.801;31.616;52.543;58.417;206.5;25.44
TUBI;52;0;0;2.578;-0.7843;368.78;354.38;361.16;14.40;34.697;117.840;6.812;-35.966;42.779;interna;16.00;-3.470;-86.765;-20.033;76.373;83.295;206.8;36.94
TUBI;52;0;0;2.578;-0.7843;368.78;354.38;361.16;14.40;34.697;117.840;6.812;-35.966;42.779;media;17.52;-9.267;-54.489;6.445;54.794;60.934;206.8;26.50
TUBI;52;0;0;2.578;-0.7843;368.78;354.38;361.16;14.40;34.697;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-27.705;30.713;52.307;58.417;206.8;25.30
TUBI;53;0;0;2.698;-0.7843;367.18;353.32;359.85;13.87;34.696;117.840;6.812;-35.966;42.779;interna;16.00;-3.470;-85.761;-19.029;75.720;82.291;207.0;36.57
TUBI;53;0;0;2.698;-0.7843;367.18;353.32;359.85;13.87;34.696;117.840;6.812;-35.966;42.779;media;17.52;-9.226;-54.517;6.459;54.842;60.976;207.0;26.49
TUBI;53;0;0;2.698;-0.7843;367.18;353.32;359.85;13.87;34.696;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-28.599;29.818;52.087;58.418;207.0;25.16
TUBI;54;0;0;2.824;-0.7843;365.59;352.26;358.54;13.33;34.695;117.840;6.812;-35.966;42.779;interna;16.00;-3.469;-84.759;-18.026;75.077;81.290;207.3;36.22
TUBI;54;0;0;2.824;-0.7843;365.59;352.26;358.54;13.33;34.695;117.840;6.812;-35.966;42.779;media;17.52;-9.185;-54.545;6.473;54.890;61.017;207.3;26.48
TUBI;54;0;0;2.824;-0.7843;365.59;352.26;358.54;13.33;34.695;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-29.492;28.926;51.882;58.418;207.3;25.03
TUBI;55;0;0;2.955;-0.7843;364.00;351.21;357.23;12.79;34.694;117.840;6.812;-35.966;42.779;interna;16.00;-3.469;-83.765;-17.032;74.447;80.296;207.6;35.87
TUBI;55;0;0;2.955;-0.7843;364.00;351.21;357.23;12.79;34.694;117.840;6.812;-35.966;42.779;media;17.52;-9.144;-54.572;6.486;54.937;61.058;207.6;26.47
TUBI;55;0;0;2.955;-0.7843;364.00;351.21;357.23;12.79;34.694;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-30.378;28.041;51.694;58.419;207.6;24.91
TUBI;56;0;0;3.092;-0.7843;362.42;350.15;355.93;12.27;34.693;117.840;6.812;-35.966;42.779;interna;16.00;-3.469;-82.785;-16.052;73.833;79.316;207.8;35.53
TUBI;56;0;0;3.092;-0.7843;362.42;350.15;355.93;12.27;34.693;117.840;6.812;-35.966;42.779;media;17.52;-9.104;-54.600;6.500;54.984;61.099;207.8;26.46
TUBI;56;0;0;3.092;-0.7843;362.42;350.15;355.93;12.27;34.693;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-31.251;27.168;51.522;58.419;207.8;24.79
TUBI;57;0;0;3.234;-0.7843;360.85;349.11;354.64;11.75;34.692;117.840;6.812;-35.966;42.779;interna;16.00;-3.469;-81.812;-15.077;73.232;78.342;208.1;35.20
TUBI;57;0;0;3.234;-0.7843;360.85;349.11;354.64;11.75;34.692;117.840;6.812;-35.966;42.779;media;17.52;-9.064;-54.627;6.513;55.030;61.139;208.1;26.45
TUBI;57;0;0;3.234;-0.7843;360.85;349.11;354.64;11.75;34.692;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-32.119;26.300;51.365;58.420;208.1;24.69
TUBI;58;0;0;3.382;-0.7843;359.30;348.07;353.35;11.23;34.691;117.840;6.812;-35.966;42.779;interna;16.00;-3.469;-80.850;-14.115;72.645;77.381;208.3;34.87
TUBI;58;0;0;3.382;-0.7843;359.30;348.07;353.35;11.23;34.691;117.840;6.812;-35.966;42.779;media;17.52;-9.025;-54.653;6.526;55.076;61.179;208.3;26.44
TUBI;58;0;0;3.382;-0.7843;359.30;348.07;353.35;11.23;34.691;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-32.976;25.444;51.225;58.420;208.3;24.59
TUBI;59;0;0;3.536;-0.7843;357.75;347.03;352.08;10.72;34.690;117.840;6.812;-35.966;42.779;interna;16.00;-3.469;-79.905;-13.169;72.077;76.436;208.6;34.56
TUBI;59;0;0;3.536;-0.7843;357.75;347.03;352.08;10.72;34.690;117.840;6.812;-35.966;42.779;media;17.52;-8.986;-54.680;6.539;55.121;61.219;208.6;26.43
TUBI;59;0;0;3.536;-0.7843;357.75;347.03;352.08;10.72;34.690;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-33.819;24.602;51.100;58.421;208.6;24.50
TUBI;60;0;0;3.697;-0.7843;356.23;346.01;350.82;10.22;34.688;117.840;6.812;-35.966;42.779;interna;16.00;-3.469;-78.970;-12.234;71.523;75.502;208.8;34.25
TUBI;60;0;0;3.697;-0.7843;356.23;346.01;350.82;10.22;34.688;117.840;6.812;-35.966;42.779;media;17.52;-8.948;-54.706;6.552;55.166;61.258;208.8;26.42
TUBI;60;0;0;3.697;-0.7843;356.23;346.01;350.82;10.22;34.688;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-34.652;23.769;50.990;58.421;208.8;24.42
TUBI;61;0;0;3.864;-0.7843;354.72;344.99;349.58;9.73;34.687;117.840;6.812;-35.966;42.779;interna;16.00;-3.469;-78.055;-11.318;70.988;74.586;209.1;33.95
TUBI;61;0;0;3.864;-0.7843;354.72;344.99;349.58;9.73;34.687;117.840;6.812;-35.966;42.779;media;17.52;-8.910;-54.731;6.564;55.210;61.296;209.1;26.41
TUBI;61;0;0;3.864;-0.7843;354.72;344.99;349.58;9.73;34.687;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-35.468;22.954;50.896;58.422;209.1;24.34
TUBI;62;0;0;4.038;-0.7843;353.24;343.99;348.35;9.24;34.686;117.840;6.812;-35.966;42.779;interna;16.00;-3.469;-77.153;-10.415;70.468;73.684;209.3;33.66
TUBI;62;0;0;4.038;-0.7843;353.24;343.99;348.35;9.24;34.686;117.840;6.812;-35.966;42.779;media;17.52;-8.873;-54.757;6.577;55.253;61.333;209.3;26.40
TUBI;62;0;0;4.038;-0.7843;353.24;343.99;348.35;9.24;34.686;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-36.272;22.150;50.815;58.422;209.3;24.28
TUBI;63;0;0;4.219;-0.7843;351.78;343.00;347.14;8.77;34.685;117.840;6.812;-35.966;42.779;interna;16.00;-3.468;-76.272;-9.534;69.968;72.804;209.6;33.39
TUBI;63;0;0;4.219;-0.7843;351.78;343.00;347.14;8.77;34.685;117.840;6.812;-35.966;42.779;media;17.52;-8.837;-54.781;6.589;55.295;61.370;209.6;26.38
TUBI;63;0;0;4.219;-0.7843;351.78;343.00;347.14;8.77;34.685;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-37.058;21.365;50.749;58.423;209.6;24.22
TUBI;64;0;0;4.407;-0.7843;350.34;342.03;345.94;8.31;34.684;117.840;6.812;-35.966;42.779;interna;16.00;-3.468;-75.407;-8.668;69.485;71.939;209.8;33.12
TUBI;64;0;0;4.407;-0.7843;350.34;342.03;345.94;8.31;34.684;117.840;6.812;-35.966;42.779;media;17.52;-8.801;-54.805;6.601;55.337;61.406;209.8;26.37
TUBI;64;0;0;4.407;-0.7843;350.34;342.03;345.94;8.31;34.684;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-37.829;20.594;50.695;58.423;209.8;24.16
TUBI;65;0;0;4.604;-0.7843;348.93;341.07;344.77;7.85;34.682;117.840;6.812;-35.966;42.779;interna;16.00;-3.468;-74.565;-7.825;69.022;71.097;210.0;32.86
TUBI;65;0;0;4.604;-0.7843;348.93;341.07;344.77;7.85;34.682;117.840;6.812;-35.966;42.779;media;17.52;-8.767;-54.829;6.612;55.377;61.441;210.0;26.36
TUBI;65;0;0;4.604;-0.7843;348.93;341.07;344.77;7.85;34.682;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-38.580;19.844;50.654;58.424;210.0;24.12
TUBI;66;0;0;4.809;-0.7843;347.55;340.14;343.63;7.41;34.681;117.840;6.812;-35.966;42.779;interna;16.00;-3.468;-73.744;-7.003;68.577;70.276;210.3;32.61
TUBI;66;0;0;4.809;-0.7843;347.55;340.14;343.63;7.41;34.681;117.840;6.812;-35.966;42.779;media;17.52;-8.733;-54.852;6.623;55.417;61.476;210.3;26.35
TUBI;66;0;0;4.809;-0.7843;347.55;340.14;343.63;7.41;34.681;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-39.312;19.112;50.625;58.425;210.3;24.08
TUBI;67;0;0;5.022;-0.7843;346.20;339.22;342.51;6.98;34.680;117.840;6.812;-35.966;42.779;interna;16.00;-3.468;-72.942;-6.201;68.149;69.475;210.5;32.38
TUBI;67;0;0;5.022;-0.7843;346.20;339.22;342.51;6.98;34.680;117.840;6.812;-35.966;42.779;media;17.52;-8.700;-54.875;6.634;55.455;61.509;210.5;26.34
TUBI;67;0;0;5.022;-0.7843;346.20;339.22;342.51;6.98;34.680;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-40.027;18.398;50.607;58.425;210.5;24.04
TUBI;68;0;0;5.243;-0.7843;344.88;338.32;341.41;6.57;34.678;117.840;6.812;-35.966;42.779;interna;16.00;-3.468;-72.166;-5.424;67.741;68.698;210.7;32.15
TUBI;68;0;0;5.243;-0.7843;344.88;338.32;341.41;6.57;34.678;117.840;6.812;-35.966;42.779;media;17.52;-8.668;-54.897;6.645;55.493;61.542;210.7;26.34
TUBI;68;0;0;5.243;-0.7843;344.88;338.32;341.41;6.57;34.678;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-40.720;17.706;50.599;58.426;210.7;24.01
TUBI;69;0;0;5.474;-0.7843;343.62;337.46;340.36;6.16;34.677;117.840;6.812;-35.966;42.779;interna;16.00;-3.468;-71.412;-4.669;67.352;67.945;210.9;31.93
TUBI;69;0;0;5.474;-0.7843;343.62;337.46;340.36;6.16;34.677;117.840;6.812;-35.966;42.779;media;17.52;-8.637;-54.918;6.655;55.529;61.573;210.9;26.33
TUBI;69;0;0;5.474;-0.7843;343.62;337.46;340.36;6.16;34.677;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-41.392;17.034;50.600;58.427;210.9;23.99
TUBI;70;0;0;5.715;-0.7843;342.36;336.59;339.30;5.77;34.675;117.840;6.812;-35.966;42.779;interna;16.00;-3.468;-70.686;-3.942;66.982;67.218;211.1;31.72
TUBI;70;0;0;5.715;-0.7843;342.36;336.59;339.30;5.77;34.675;117.840;6.812;-35.966;42.779;media;17.52;-8.607;-54.939;6.665;55.565;61.604;211.1;26.32
TUBI;70;0;0;5.715;-0.7843;342.36;336.59;339.30;5.77;34.675;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-42.041;16.387;50.610;58.427;211.1;23.97
TUBI;71;0;0;5.965;-0.7843;341.14;335.74;338.28;5.39;34.674;117.840;6.812;-35.966;42.779;interna;16.00;-3.467;-69.983;-3.239;66.631;66.745;211.3;31.53
TUBI;71;0;0;5.965;-0.7843;341.14;335.74;338.28;5.39;34.674;117.840;6.812;-35.966;42.779;media;17.52;-8.579;-54.959;6.675;55.599;61.633;211.3;26.31
TUBI;71;0;0;5.965;-0.7843;341.14;335.74;338.28;5.39;34.674;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-42.667;15.761;50.628;58.428;211.3;23.96
TUBI;72;0;0;6.226;-0.7843;339.96;334.93;337.30;5.03;34.672;117.840;6.812;-35.966;42.779;interna;16.00;-3.467;-69.306;-2.561;66.297;66.746;211.5;31.34
TUBI;72;0;0;6.226;-0.7843;339.96;334.93;337.30;5.03;34.672;117.840;6.812;-35.966;42.779;media;17.52;-8.551;-54.978;6.684;55.632;61.662;211.5;26.30
TUBI;72;0;0;6.226;-0.7843;339.96;334.93;337.30;5.03;34.672;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-43.271;15.157;50.652;58.429;211.5;23.94
TUBI;73;0;0;6.498;-0.7843;338.82;334.14;336.35;4.68;34.671;117.840;6.812;-35.966;42.779;interna;16.00;-3.467;-68.655;-1.909;65.981;66.746;211.7;31.16
TUBI;73;0;0;6.498;-0.7843;338.82;334.14;336.35;4.68;34.671;117.840;6.812;-35.966;42.779;media;17.52;-8.524;-54.996;6.693;55.664;61.690;211.7;26.29
TUBI;73;0;0;6.498;-0.7843;338.82;334.14;336.35;4.68;34.671;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-43.853;14.577;50.682;58.430;211.7;23.94
TUBI;74;0;0;6.780;-0.7843;337.73;333.39;335.43;4.34;34.669;117.840;6.812;-35.966;42.779;interna;16.00;-3.467;-68.030;-1.283;65.683;66.747;211.9;31.00
TUBI;74;0;0;6.780;-0.7843;337.73;333.39;335.43;4.34;34.669;117.840;6.812;-35.966;42.779;media;17.52;-8.498;-55.014;6.702;55.694;61.716;211.9;26.28
TUBI;74;0;0;6.780;-0.7843;337.73;333.39;335.43;4.34;34.669;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-44.411;14.019;50.717;58.430;211.9;23.93
TUBI;75;0;0;7.075;-0.7843;336.69;332.67;334.56;4.02;34.667;117.840;6.812;-35.966;42.779;interna;16.00;-3.467;-67.432;-0.683;65.401;66.748;212.1;30.84
TUBI;75;0;0;7.075;-0.7843;336.69;332.67;334.56;4.02;34.667;117.840;6.812;-35.966;42.779;media;17.52;-8.474;-55.032;6.710;55.723;61.741;212.1;26.27
TUBI;75;0;0;7.075;-0.7843;336.69;332.67;334.56;4.02;34.667;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-44.946;13.486;50.757;58.431;212.1;23.93
TUBI;76;0;0;7.381;-0.7843;335.69;331.97;333.72;3.72;34.666;117.840;6.812;-35.966;42.779;interna;16.00;-3.467;-66.861;-0.111;65.137;66.749;212.3;30.69
TUBI;76;0;0;7.381;-0.7843;335.69;331.97;333.72;3.72;34.666;117.840;6.812;-35.966;42.779;media;17.52;-8.450;-55.048;6.718;55.751;61.766;212.3;26.27
TUBI;76;0;0;7.381;-0.7843;335.69;331.97;333.72;3.72;34.666;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-45.455;12.977;50.799;58.432;212.3;23.93
TUBI;77;0;0;7.701;-0.7843;334.74;331.31;332.92;3.42;34.664;117.840;6.812;-35.966;42.779;interna;16.00;-3.466;-66.316;0.435;64.888;66.750;212.4;30.55
TUBI;77;0;0;7.701;-0.7843;334.74;331.31;332.92;3.42;34.664;117.840;6.812;-35.966;42.779;media;17.52;-8.428;-55.064;6.725;55.778;61.789;212.4;26.26
TUBI;77;0;0;7.701;-0.7843;334.74;331.31;332.92;3.42;34.664;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-45.943;12.490;50.845;58.433;212.4;23.94
TUBI;78;0;0;8.033;-0.7843;333.83;330.68;332.17;3.14;34.662;117.840;6.812;-35.966;42.779;interna;16.00;-3.466;-65.798;0.953;64.655;66.752;212.6;30.42
TUBI;78;0;0;8.033;-0.7843;333.83;330.68;332.17;3.14;34.662;117.840;6.812;-35.966;42.779;media;17.52;-8.406;-55.079;6.732;55.804;61.811;212.6;26.25
TUBI;78;0;0;8.033;-0.7843;333.83;330.68;332.17;3.14;34.662;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-46.405;12.029;50.893;58.434;212.6;23.94
TUBI;79;0;0;8.379;-0.7843;332.97;330.09;331.45;2.88;34.660;117.840;6.812;-35.966;42.779;interna;16.00;-3.466;-65.307;1.446;64.437;66.753;212.7;30.29
TUBI;79;0;0;8.379;-0.7843;332.97;330.09;331.45;2.88;34.660;117.840;6.812;-35.966;42.779;media;17.52;-8.386;-55.093;6.739;55.828;61.832;212.7;26.25
TUBI;79;0;0;8.379;-0.7843;332.97;330.09;331.45;2.88;34.660;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-46.845;11.590;50.942;58.435;212.7;23.95
TUBI;80;0;0;8.740;-0.7843;332.16;329.53;330.77;2.63;34.658;117.840;6.812;-35.966;42.779;interna;16.00;-3.466;-64.843;1.911;64.234;66.754;212.8;30.18
TUBI;80;0;0;8.740;-0.7843;332.16;329.53;330.77;2.63;34.658;117.840;6.812;-35.966;42.779;media;17.52;-8.367;-55.107;6.745;55.851;61.853;212.8;26.24
TUBI;80;0;0;8.740;-0.7843;332.16;329.53;330.77;2.63;34.658;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-47.260;11.176;50.992;58.436;212.8;23.96
TUBI;81;0;0;9.115;-0.7843;331.39;329.00;330.12;2.39;34.656;117.840;6.812;-35.966;42.779;interna;16.00;-3.466;-64.404;2.351;64.045;66.755;213.0;30.07
TUBI;81;0;0;9.115;-0.7843;331.39;329.00;330.12;2.39;34.656;117.840;6.812;-35.966;42.779;media;17.52;-8.349;-55.120;6.751;55.873;61.872;213.0;26.23
TUBI;81;0;0;9.115;-0.7843;331.39;329.00;330.12;2.39;34.656;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-47.652;10.784;51.043;58.437;213.0;23.97
TUBI;82;0;0;9.506;-0.7843;330.67;328.50;329.52;2.17;34.654;117.840;6.812;-35.966;42.779;interna;16.00;-3.465;-63.992;2.764;63.870;66.756;213.1;29.97
TUBI;82;0;0;9.506;-0.7843;330.67;328.50;329.52;2.17;34.654;117.840;6.812;-35.966;42.779;media;17.52;-8.332;-55.133;6.757;55.894;61.890;213.1;26.23
TUBI;82;0;0;9.506;-0.7843;330.67;328.50;329.52;2.17;34.654;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-48.021;10.417;51.093;58.438;213.1;23.98
TUBI;83;0;0;9.913;-0.7843;329.99;328.03;328.96;1.96;34.652;117.840;6.812;-35.966;42.779;interna;16.00;-3.465;-63.606;3.151;63.707;66.757;213.2;29.88
TUBI;83;0;0;9.913;-0.7843;329.99;328.03;328.96;1.96;34.652;117.840;6.812;-35.966;42.779;media;17.52;-8.316;-55.144;6.762;55.914;61.907;213.2;26.22
TUBI;83;0;0;9.913;-0.7843;329.99;328.03;328.96;1.96;34.652;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-48.367;10.072;51.142;58.439;213.2;23.99
TUBI;84;0;0;10.337;-0.7843;329.36;327.59;328.43;1.77;34.650;117.840;6.812;-35.966;42.779;interna;16.00;-3.465;-63.245;3.513;63.558;66.759;213.3;29.80
TUBI;84;0;0;10.337;-0.7843;329.36;327.59;328.43;1.77;34.650;117.840;6.812;-35.966;42.779;media;17.52;-8.301;-55.155;6.767;55.932;61.923;213.3;26.22
TUBI;84;0;0;10.337;-0.7843;329.36;327.59;328.43;1.77;34.650;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-48.690;9.750;51.191;58.440;213.3;24.00
TUBI;85;0;0;10.778;-0.7843;328.78;327.19;327.94;1.59;34.647;117.840;6.812;-35.966;42.779;interna;16.00;-3.465;-62.909;3.851;63.420;66.760;213.4;29.72
TUBI;85;0;0;10.778;-0.7843;328.78;327.19;327.94;1.59;34.647;117.840;6.812;-35.966;42.779;media;17.52;-8.287;-55.166;6.772;55.949;61.938;213.4;26.22
TUBI;85;0;0;10.778;-0.7843;328.78;327.19;327.94;1.59;34.647;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-48.991;9.449;51.238;58.441;213.4;24.01
TUBI;86;0;0;11.238;-0.7843;328.23;326.81;327.48;1.42;34.645;117.840;6.812;-35.966;42.779;interna;16.00;-3.465;-62.597;4.164;63.293;66.761;213.5;29.64
TUBI;86;0;0;11.238;-0.7843;328.23;326.81;327.48;1.42;34.645;117.840;6.812;-35.966;42.779;media;17.52;-8.274;-55.175;6.776;55.965;61.952;213.5;26.21
TUBI;86;0;0;11.238;-0.7843;328.23;326.81;327.48;1.42;34.645;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-49.272;9.170;51.283;58.442;213.5;24.02
TUBI;87;0;0;11.716;-0.7843;327.73;326.46;327.06;1.27;34.643;117.840;6.812;-35.966;42.779;interna;16.00;-3.464;-62.309;4.454;63.177;66.763;213.6;29.58
TUBI;87;0;0;11.716;-0.7843;327.73;326.46;327.06;1.27;34.643;117.840;6.812;-35.966;42.779;media;17.52;-8.262;-55.185;6.780;55.980;61.965;213.6;26.21
TUBI;87;0;0;11.716;-0.7843;327.73;326.46;327.06;1.27;34.643;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-49.531;8.912;51.326;58.443;213.6;24.03
TUBI;88;0;0;12.214;-0.7843;327.26;326.14;326.67;1.12;34.640;117.840;6.812;-35.966;42.779;interna;16.00;-3.464;-62.043;4.721;63.071;66.764;213.7;29.52
TUBI;88;0;0;12.214;-0.7843;327.26;326.14;326.67;1.12;34.640;117.840;6.812;-35.966;42.779;media;17.52;-8.251;-55.193;6.784;55.994;61.977;213.7;26.21
TUBI;88;0;0;12.214;-0.7843;327.26;326.14;326.67;1.12;34.640;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-49.770;8.674;51.367;58.444;213.7;24.04
TUBI;89;0;0;12.733;-0.7843;326.84;325.85;326.31;0.99;34.638;117.840;6.812;-35.966;42.779;interna;16.00;-3.464;-61.799;4.966;62.975;66.766;213.7;29.46
TUBI;89;0;0;12.733;-0.7843;326.84;325.85;326.31;0.99;34.638;117.840;6.812;-35.966;42.779;media;17.52;-8.241;-55.201;6.787;56.007;61.988;213.7;26.20
TUBI;89;0;0;12.733;-0.7843;326.84;325.85;326.31;0.99;34.638;117.840;6.812;-35.966;42.779;esterna;19.05;-11.784;-49.990;8.456;51.406;58.445;213.7;24.05
TUBI;0;1;0;0.007;-0.6417;342.83;336.67;339.57;6.16;34.740;117.840;7.528;-35.254;42.782;interna;16.00;-3.474;-71.374;-3.952;67.662;67.900;211.1;32.05
TUBI;0;1;0;0.007;-0.6417;342.83;336.67;339.57;6.16;34.740;117.840;7.528;-35.254;42.782;media;17.52;-8.640;-54.885;7.371;55.994;62.256;211.1;26.53
TUBI;0;1;0;0.007;-0.6417;342.83;336.67;339.57;6.16;34.740;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-41.364;17.748;51.192;59.112;211.1;24.25
TUBI;1;1;0;0.022;-0.6417;342.81;336.66;339.55;6.15;34.725;117.840;7.528;-35.254;42.782;interna;16.00;-3.472;-71.371;-3.941;67.666;67.899;211.1;32.06
TUBI;1;1;0;0.022;-0.6417;342.81;336.66;339.55;6.15;34.725;117.840;7.528;-35.254;42.782;media;17.52;-8.639;-54.893;7.371;56.003;62.264;211.1;26.53
TUBI;1;1;0;0.022;-0.6417;342.81;336.66;339.55;6.15;34.725;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-41.381;17.738;51.199;59.119;211.1;24.25
TUBI;2;1;0;0.037;-0.6417;342.79;336.64;339.54;6.15;34.725;117.840;7.528;-35.254;42.782;interna;16.00;-3.472;-71.360;-3.929;67.660;67.888;211.1;32.05
TUBI;2;1;0;0.037;-0.6417;342.79;336.64;339.54;6.15;34.725;117.840;7.528;-35.254;42.782;media;17.52;-8.638;-54.894;7.371;56.003;62.265;211.1;26.53
TUBI;2;1;0;0.037;-0.6417;342.79;336.64;339.54;6.15;34.725;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-41.391;17.728;51.199;59.119;211.1;24.25
TUBI;3;1;0;0.053;-0.6417;342.77;336.63;339.52;6.14;34.724;117.840;7.528;-35.254;42.782;interna;16.00;-3.472;-71.348;-3.917;67.654;67.876;211.1;32.05
TUBI;3;1;0;0.053;-0.6417;342.77;336.63;339.52;6.14;34.724;117.840;7.528;-35.254;42.782;media;17.52;-8.638;-54.894;7.371;56.004;62.266;211.1;26.53
TUBI;3;1;0;0.053;-0.6417;342.77;336.63;339.52;6.14;34.724;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-41.402;17.717;51.199;59.119;211.1;24.25
TUBI;4;1;0;0.070;-0.6417;342.62;336.53;339.40;6.09;34.724;117.840;7.528;-35.254;42.782;interna;16.00;-3.472;-71.260;-3.829;67.610;67.787;211.1;32.02
TUBI;4;1;0;0.070;-0.6417;342.62;336.53;339.40;6.09;34.724;117.840;7.528;-35.254;42.782;media;17.52;-8.634;-54.897;7.372;56.009;62.269;211.1;26.53
TUBI;4;1;0;0.070;-0.6417;342.62;336.53;339.40;6.09;34.724;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-41.481;17.638;51.199;59.120;211.1;24.25
TUBI;5;1;0;0.087;-0.6417;342.50;336.44;339.30;6.06;34.723;117.840;7.528;-35.254;42.782;interna;16.00;-3.472;-71.188;-3.756;67.574;67.715;211.1;32.00
TUBI;5;1;0;0.087;-0.6417;342.50;336.44;339.30;6.06;34.723;117.840;7.528;-35.254;42.782;media;17.52;-8.631;-54.899;7.373;56.012;62.273;211.1;26.53
TUBI;5;1;0;0.087;-0.6417;342.50;336.44;339.30;6.06;34.723;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-41.546;17.574;51.200;59.120;211.1;24.25
TUBI;6;1;0;0.105;-0.6417;342.40;336.37;339.21;6.02;34.723;117.840;7.528;-35.254;42.782;interna;16.00;-3.472;-71.127;-3.695;67.543;67.654;211.2;31.99
TUBI;6;1;0;0.105;-0.6417;342.40;336.37;339.21;6.02;34.723;117.840;7.528;-35.254;42.782;media;17.52;-8.629;-54.901;7.374;56.015;62.275;211.2;26.53
TUBI;6;1;0;0.105;-0.6417;342.40;336.37;339.21;6.02;34.723;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-41.601;17.519;51.200;59.120;211.2;24.25
TUBI;7;1;0;0.124;-0.6417;342.31;336.31;339.14;5.99;34.722;117.840;7.528;-35.254;42.782;interna;16.00;-3.472;-71.073;-3.641;67.517;67.601;211.2;31.97
TUBI;7;1;0;0.124;-0.6417;342.31;336.31;339.14;5.99;34.722;117.840;7.528;-35.254;42.782;media;17.52;-8.626;-54.903;7.375;56.018;62.278;211.2;26.53
TUBI;7;1;0;0.124;-0.6417;342.31;336.31;339.14;5.99;34.722;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-41.649;17.472;51.201;59.120;211.2;24.25
TUBI;8;1;0;0.144;-0.6417;342.22;336.26;339.07;5.97;34.722;117.840;7.528;-35.254;42.782;interna;16.00;-3.472;-71.024;-3.591;67.492;67.551;211.2;31.96
TUBI;8;1;0;0.144;-0.6417;342.22;336.26;339.07;5.97;34.722;117.840;7.528;-35.254;42.782;media;17.52;-8.624;-54.904;7.376;56.021;62.280;211.2;26.53
TUBI;8;1;0;0.144;-0.6417;342.22;336.26;339.07;5.97;34.722;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-41.694;17.427;51.201;59.121;211.2;24.24
TUBI;9;1;0;0.164;-0.6417;342.15;336.21;339.01;5.94;34.721;117.840;7.528;-35.254;42.782;interna;16.00;-3.472;-70.980;-3.547;67.470;67.508;211.2;31.95
TUBI;9;1;0;0.164;-0.6417;342.15;336.21;339.01;5.94;34.721;117.840;7.528;-35.254;42.782;media;17.52;-8.623;-54.906;7.376;56.023;62.282;211.2;26.53
TUBI;9;1;0;0.164;-0.6417;342.15;336.21;339.01;5.94;34.721;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-41.733;17.388;51.202;59.121;211.2;24.24
TUBI;10;1;0;0.185;-0.6417;342.08;336.16;338.95;5.92;34.721;117.840;7.528;-35.254;42.782;interna;16.00;-3.472;-70.940;-3.507;67.450;67.468;211.2;31.94
TUBI;10;1;0;0.185;-0.6417;342.08;336.16;338.95;5.92;34.721;117.840;7.528;-35.254;42.782;media;17.52;-8.621;-54.907;7.377;56.025;62.284;211.2;26.53
TUBI;10;1;0;0.185;-0.6417;342.08;336.16;338.95;5.92;34.721;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-41.769;17.352;51.202;59.121;211.2;24.24
TUBI;11;1;0;0.207;-0.6417;431.56;395.50;412.48;36.06;34.717;117.840;7.528;-35.254;42.782;interna;16.00;-3.472;-127.104;-59.669;107.216;123.632;196.5;54.56
TUBI;11;1;0;0.207;-0.6417;431.56;395.50;412.48;36.06;34.717;117.840;7.528;-35.254;42.782;media;17.52;-10.920;-53.378;6.608;53.424;59.987;196.5;27.19
TUBI;11;1;0;0.207;-0.6417;431.56;395.50;412.48;36.06;34.717;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;8.229;67.352;71.269;79.136;196.5;36.27
TUBI;12;1;0;0.230;-0.6417;429.77;394.35;411.03;35.42;34.717;117.840;7.528;-35.254;42.782;interna;16.00;-3.472;-125.917;-58.482;106.223;122.446;196.8;53.98
TUBI;12;1;0;0.230;-0.6417;429.77;394.35;411.03;35.42;34.717;117.840;7.528;-35.254;42.782;media;17.52;-10.871;-53.411;6.625;53.479;60.035;196.8;27.17
TUBI;12;1;0;0.230;-0.6417;429.77;394.35;411.03;35.42;34.717;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;7.173;66.296;70.538;78.080;196.8;35.84
TUBI;13;1;0;0.254;-0.6417;428.06;393.25;409.64;34.82;34.717;117.840;7.528;-35.254;42.782;interna;16.00;-3.472;-124.790;-57.355;105.283;121.318;197.1;53.42
TUBI;13;1;0;0.254;-0.6417;428.06;393.25;409.64;34.82;34.717;117.840;7.528;-35.254;42.782;media;17.52;-10.825;-53.442;6.640;53.530;60.082;197.1;27.16
TUBI;13;1;0;0.254;-0.6417;428.06;393.25;409.64;34.82;34.717;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;6.169;65.292;69.852;77.076;197.1;35.44
TUBI;14;1;0;0.279;-0.6417;426.43;392.19;408.32;34.24;34.717;117.840;7.528;-35.254;42.782;interna;16.00;-3.472;-123.721;-56.286;104.395;120.249;197.3;52.90
TUBI;14;1;0;0.279;-0.6417;426.43;392.19;408.32;34.24;34.717;117.840;7.528;-35.254;42.782;media;17.52;-10.782;-53.471;6.655;53.579;60.125;197.3;27.15
TUBI;14;1;0;0.279;-0.6417;426.43;392.19;408.32;34.24;34.717;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;5.217;64.340;69.208;76.124;197.3;35.07
TUBI;15;1;0;0.305;-0.6417;424.85;391.17;407.04;33.68;34.716;117.840;7.528;-35.254;42.782;interna;16.00;-3.472;-122.678;-55.242;103.532;119.206;197.6;52.40
TUBI;15;1;0;0.305;-0.6417;424.85;391.17;407.04;33.68;34.716;117.840;7.528;-35.254;42.782;media;17.52;-10.739;-53.499;6.669;53.627;60.168;197.6;27.14
TUBI;15;1;0;0.305;-0.6417;424.85;391.17;407.04;33.68;34.716;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;4.288;63.411;68.586;75.195;197.6;34.71
TUBI;16;1;0;0.332;-0.6417;423.32;390.18;405.79;33.14;34.716;117.840;7.528;-35.254;42.782;interna;16.00;-3.472;-121.665;-54.230;102.698;118.194;197.8;51.91
