componente;i;j;classe;z_m;y_m;T_met_int_C;T_met_est_C;T_met_media_C;dT_spessore_K;p_int_bar;p_est_bar;sZ_membr_MPa;sZ_termico_MPa;sZ_pressione_MPa;punto;r_mm;sigma_R_MPa;sigma_theta_MPa;sigma_Z_MPa;sigma_VM_MPa;sigma_Tresca_MPa;Sy_MPa;utilizzo_pc
TUBI;16;1;0;0.332;-0.6417;423.32;390.18;405.79;33.14;34.716;117.840;7.528;-35.254;42.782;media;17.52;-10.697;-53.527;6.683;53.674;60.210;197.8;27.13
TUBI;16;1;0;0.332;-0.6417;423.32;390.18;405.79;33.14;34.716;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;3.386;62.509;67.990;74.293;197.8;34.37
TUBI;17;1;0;0.360;-0.6417;421.82;389.21;404.57;32.61;34.716;117.840;7.528;-35.254;42.782;interna;16.00;-3.472;-120.687;-53.252;101.895;117.216;198.1;51.44
TUBI;17;1;0;0.360;-0.6417;421.82;389.21;404.57;32.61;34.716;117.840;7.528;-35.254;42.782;media;17.52;-10.657;-53.554;6.696;53.718;60.250;198.1;27.12
TUBI;17;1;0;0.360;-0.6417;421.82;389.21;404.57;32.61;34.716;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;2.515;61.639;67.420;73.423;198.1;34.04
TUBI;18;1;0;0.390;-0.6417;420.35;388.26;403.37;32.10;34.716;117.840;7.528;-35.254;42.782;interna;16.00;-3.472;-119.728;-52.292;101.111;116.257;198.3;50.98
TUBI;18;1;0;0.390;-0.6417;420.35;388.26;403.37;32.10;34.716;117.840;7.528;-35.254;42.782;media;17.52;-10.618;-53.580;6.709;53.763;60.290;198.3;27.11
TUBI;18;1;0;0.390;-0.6417;420.35;388.26;403.37;32.10;34.716;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;1.661;60.785;66.868;72.569;198.3;33.72
TUBI;19;1;0;0.420;-0.6417;418.90;387.31;402.19;31.59;34.715;117.840;7.528;-35.254;42.782;interna;16.00;-3.472;-118.773;-51.337;100.332;115.302;198.6;50.53
TUBI;19;1;0;0.420;-0.6417;418.90;387.31;402.19;31.59;34.715;117.840;7.528;-35.254;42.782;media;17.52;-10.579;-53.606;6.722;53.806;60.329;198.6;27.10
TUBI;19;1;0;0.420;-0.6417;418.90;387.31;402.19;31.59;34.715;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;0.811;59.934;66.324;71.718;198.6;33.40
TUBI;20;1;0;0.452;-0.6417;417.47;386.38;401.02;31.08;34.715;117.840;7.528;-35.254;42.782;interna;16.00;-3.471;-117.840;-50.403;99.575;114.368;198.8;50.09
TUBI;20;1;0;0.452;-0.6417;417.47;386.38;401.02;31.08;34.715;117.840;7.528;-35.254;42.782;media;17.52;-10.541;-53.632;6.735;53.849;60.367;198.8;27.09
TUBI;20;1;0;0.452;-0.6417;417.47;386.38;401.02;31.08;34.715;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-0.021;59.103;65.799;70.887;198.8;33.10
TUBI;21;1;0;0.485;-0.6417;416.04;385.46;399.86;30.58;34.715;117.840;7.528;-35.254;42.782;interna;16.00;-3.471;-116.904;-49.468;98.819;113.433;199.0;49.65
TUBI;21;1;0;0.485;-0.6417;416.04;385.46;399.86;30.58;34.715;117.840;7.528;-35.254;42.782;media;17.52;-10.502;-53.658;6.748;53.893;60.406;199.0;27.08
TUBI;21;1;0;0.485;-0.6417;416.04;385.46;399.86;30.58;34.715;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-0.854;58.270;65.279;70.054;199.0;32.80
TUBI;22;1;0;0.520;-0.6417;414.62;384.53;398.70;30.09;34.714;117.840;7.528;-35.254;42.782;interna;16.00;-3.471;-115.985;-48.548;98.079;112.513;199.3;49.22
TUBI;22;1;0;0.520;-0.6417;414.62;384.53;398.70;30.09;34.714;117.840;7.528;-35.254;42.782;media;17.52;-10.465;-53.683;6.761;53.935;60.444;199.3;27.07
TUBI;22;1;0;0.520;-0.6417;414.62;384.53;398.70;30.09;34.714;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-1.673;57.451;64.774;69.235;199.3;32.51
TUBI;23;1;0;0.556;-0.6417;413.21;383.61;397.55;29.60;34.714;117.840;7.528;-35.254;42.782;interna;16.00;-3.471;-115.069;-47.632;97.344;111.597;199.5;48.80
TUBI;23;1;0;0.556;-0.6417;413.21;383.61;397.55;29.60;34.714;117.840;7.528;-35.254;42.782;media;17.52;-10.427;-53.708;6.773;53.977;60.481;199.5;27.06
TUBI;23;1;0;0.556;-0.6417;413.21;383.61;397.55;29.60;34.714;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-2.489;56.636;64.278;68.420;199.5;32.22
TUBI;24;1;0;0.593;-0.6417;411.79;382.69;396.39;29.10;34.714;117.840;7.528;-35.254;42.782;interna;16.00;-3.471;-114.145;-46.707;96.607;110.673;199.7;48.37
TUBI;24;1;0;0.593;-0.6417;411.79;382.69;396.39;29.10;34.714;117.840;7.528;-35.254;42.782;media;17.52;-10.389;-53.734;6.786;54.020;60.519;199.7;27.05
TUBI;24;1;0;0.593;-0.6417;411.79;382.69;396.39;29.10;34.714;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-3.312;55.813;63.784;67.597;199.7;31.94
TUBI;25;1;0;0.632;-0.6417;410.37;381.76;395.24;28.61;34.713;117.840;7.528;-35.254;42.782;interna;16.00;-3.471;-113.230;-45.793;95.880;109.759;200.0;47.95
TUBI;25;1;0;0.632;-0.6417;410.37;381.76;395.24;28.61;34.713;117.840;7.528;-35.254;42.782;media;17.52;-10.352;-53.759;6.798;54.062;60.557;200.0;27.04
TUBI;25;1;0;0.632;-0.6417;410.37;381.76;395.24;28.61;34.713;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-4.126;54.999;63.302;66.783;200.0;31.66
TUBI;26;1;0;0.672;-0.6417;408.95;380.84;394.08;28.12;34.713;117.840;7.528;-35.254;42.782;interna;16.00;-3.471;-112.315;-44.877;95.156;108.844;200.2;47.53
TUBI;26;1;0;0.672;-0.6417;408.95;380.84;394.08;28.12;34.713;117.840;7.528;-35.254;42.782;media;17.52;-10.314;-53.784;6.811;54.104;60.595;200.2;27.03
TUBI;26;1;0;0.672;-0.6417;408.95;380.84;394.08;28.12;34.713;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-4.942;54.183;62.826;65.967;200.2;31.38
TUBI;27;1;0;0.715;-0.6417;407.52;379.90;392.91;27.62;34.712;117.840;7.528;-35.254;42.782;interna;16.00;-3.471;-111.388;-43.950;94.425;107.916;200.4;47.11
TUBI;27;1;0;0.715;-0.6417;407.52;379.90;392.91;27.62;34.712;117.840;7.528;-35.254;42.782;media;17.52;-10.276;-53.809;6.823;54.147;60.633;200.4;27.02
TUBI;27;1;0;0.715;-0.6417;407.52;379.90;392.91;27.62;34.712;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-5.767;53.358;62.351;65.142;200.4;31.11
TUBI;28;1;0;0.759;-0.6417;406.09;378.96;391.74;27.13;34.712;117.840;7.528;-35.254;42.782;interna;16.00;-3.471;-110.467;-43.028;93.703;106.995;200.7;46.70
TUBI;28;1;0;0.759;-0.6417;406.09;378.96;391.74;27.13;34.712;117.840;7.528;-35.254;42.782;media;17.52;-10.239;-53.835;6.836;54.190;60.671;200.7;27.01
TUBI;28;1;0;0.759;-0.6417;406.09;378.96;391.74;27.13;34.712;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-6.588;52.537;61.887;64.321;200.7;30.84
TUBI;29;1;0;0.804;-0.6417;404.65;378.02;390.56;26.63;34.712;117.840;7.528;-35.254;42.782;interna;16.00;-3.471;-109.541;-42.103;92.982;106.070;200.9;46.29
TUBI;29;1;0;0.804;-0.6417;404.65;378.02;390.56;26.63;34.712;117.840;7.528;-35.254;42.782;media;17.52;-10.201;-53.860;6.849;54.233;60.709;200.9;27.00
TUBI;29;1;0;0.804;-0.6417;404.65;378.02;390.56;26.63;34.712;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-7.412;51.713;61.428;63.497;200.9;30.58
TUBI;30;1;0;0.852;-0.6417;403.19;377.06;389.37;26.13;34.711;117.840;7.528;-35.254;42.782;interna;16.00;-3.471;-108.602;-41.164;92.253;105.131;201.1;45.87
TUBI;30;1;0;0.852;-0.6417;403.19;377.06;389.37;26.13;34.711;117.840;7.528;-35.254;42.782;media;17.52;-10.162;-53.886;6.862;54.276;60.747;201.1;26.99
TUBI;30;1;0;0.852;-0.6417;403.19;377.06;389.37;26.13;34.711;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-8.249;50.877;60.970;62.661;201.1;30.31
TUBI;31;1;0;0.902;-0.6417;401.73;376.10;388.17;25.62;34.711;117.840;7.528;-35.254;42.782;interna;16.00;-3.471;-107.667;-40.228;91.531;104.195;201.4;45.45
TUBI;31;1;0;0.902;-0.6417;401.73;376.10;388.17;25.62;34.711;117.840;7.528;-35.254;42.782;media;17.52;-10.124;-53.912;6.874;54.320;60.786;201.4;26.98
TUBI;31;1;0;0.902;-0.6417;401.73;376.10;388.17;25.62;34.711;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-9.082;50.044;60.522;61.828;201.4;30.06
TUBI;32;1;0;0.953;-0.6417;400.25;375.13;386.96;25.11;34.710;117.840;7.528;-35.254;42.782;interna;16.00;-3.471;-106.717;-39.278;90.801;103.246;201.6;45.04
TUBI;32;1;0;0.953;-0.6417;400.25;375.13;386.96;25.11;34.710;117.840;7.528;-35.254;42.782;media;17.52;-10.085;-53.938;6.887;54.364;60.825;201.6;26.97
TUBI;32;1;0;0.953;-0.6417;400.25;375.13;386.96;25.11;34.710;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-9.928;49.198;60.076;60.982;201.6;29.80
TUBI;33;1;0;1.007;-0.6417;398.76;374.15;385.74;24.60;34.710;117.840;7.528;-35.254;42.782;interna;16.00;-3.471;-105.769;-38.330;90.078;102.298;201.9;44.63
TUBI;33;1;0;1.007;-0.6417;398.76;374.15;385.74;24.60;34.710;117.840;7.528;-35.254;42.782;media;17.52;-10.046;-53.964;6.900;54.408;60.864;201.9;26.95
TUBI;33;1;0;1.007;-0.6417;398.76;374.15;385.74;24.60;34.710;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-10.772;48.354;59.639;60.138;201.9;29.55
TUBI;34;1;0;1.063;-0.6417;397.25;373.16;384.51;24.09;34.709;117.840;7.528;-35.254;42.782;interna;16.00;-3.471;-104.807;-37.367;89.348;101.336;202.1;44.21
TUBI;34;1;0;1.063;-0.6417;397.25;373.16;384.51;24.09;34.709;117.840;7.528;-35.254;42.782;media;17.52;-10.007;-53.990;6.914;54.453;60.904;202.1;26.94
TUBI;34;1;0;1.063;-0.6417;397.25;373.16;384.51;24.09;34.709;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-11.629;47.497;59.204;59.281;202.1;29.29
TUBI;35;1;0;1.122;-0.6417;395.74;372.16;383.27;23.57;34.709;117.840;7.528;-35.254;42.782;interna;16.00;-3.471;-103.847;-36.407;88.623;100.376;202.3;43.80
TUBI;35;1;0;1.122;-0.6417;395.74;372.16;383.27;23.57;34.709;117.840;7.528;-35.254;42.782;media;17.52;-9.967;-54.017;6.927;54.497;60.944;202.3;26.93
TUBI;35;1;0;1.122;-0.6417;395.74;372.16;383.27;23.57;34.709;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-12.485;46.642;58.780;59.127;202.3;29.05
TUBI;36;1;0;1.182;-0.6417;394.20;371.15;382.01;23.05;34.708;117.840;7.528;-35.254;42.782;interna;16.00;-3.471;-102.872;-35.432;87.893;99.401;202.6;43.38
TUBI;36;1;0;1.182;-0.6417;394.20;371.15;382.01;23.05;34.708;117.840;7.528;-35.254;42.782;media;17.52;-9.927;-54.044;6.940;54.543;60.984;202.6;26.92
TUBI;36;1;0;1.182;-0.6417;394.20;371.15;382.01;23.05;34.708;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-13.353;45.774;58.358;59.127;202.6;28.81
TUBI;37;1;0;1.246;-0.6417;392.76;370.20;380.83;22.56;34.708;117.840;7.528;-35.254;42.782;interna;16.00;-3.471;-101.961;-34.520;87.214;98.490;202.8;43.00
TUBI;37;1;0;1.246;-0.6417;392.76;370.20;380.83;22.56;34.708;117.840;7.528;-35.254;42.782;media;17.52;-9.890;-54.069;6.952;54.585;61.021;202.8;26.91
TUBI;37;1;0;1.246;-0.6417;392.76;370.20;380.83;22.56;34.708;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-14.165;44.962;57.974;59.127;202.8;28.58
TUBI;38;1;0;1.311;-0.6417;391.20;369.17;379.55;22.03;34.707;117.840;7.528;-35.254;42.782;interna;16.00;-3.471;-100.974;-33.533;86.484;97.503;203.1;42.58
TUBI;38;1;0;1.311;-0.6417;391.20;369.17;379.55;22.03;34.707;117.840;7.528;-35.254;42.782;media;17.52;-9.850;-54.096;6.966;54.631;61.062;203.1;26.90
TUBI;38;1;0;1.311;-0.6417;391.20;369.17;379.55;22.03;34.707;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-15.044;44.083;57.567;59.128;203.1;28.35
TUBI;39;1;0;1.380;-0.6417;389.64;368.14;378.26;21.50;34.706;117.840;7.528;-35.254;42.782;interna;16.00;-3.471;-99.988;-32.547;85.759;96.517;203.3;42.17
TUBI;39;1;0;1.380;-0.6417;389.64;368.14;378.26;21.50;34.706;117.840;7.528;-35.254;42.782;media;17.52;-9.809;-54.123;6.979;54.677;61.103;203.3;26.89
TUBI;39;1;0;1.380;-0.6417;389.64;368.14;378.26;21.50;34.706;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-15.922;43.206;57.171;59.128;203.3;28.12
TUBI;40;1;0;1.452;-0.6417;388.05;367.09;376.96;20.97;34.706;117.840;7.528;-35.254;42.782;interna;16.00;-3.471;-98.990;-31.548;85.031;95.519;203.6;41.76
TUBI;40;1;0;1.452;-0.6417;388.05;367.09;376.96;20.97;34.706;117.840;7.528;-35.254;42.782;media;17.52;-9.768;-54.151;6.993;54.724;61.144;203.6;26.88
TUBI;40;1;0;1.452;-0.6417;388.05;367.09;376.96;20.97;34.706;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-16.812;42.316;56.781;59.128;203.6;27.89
TUBI;41;1;0;1.526;-0.6417;386.46;366.03;375.65;20.43;34.705;117.840;7.528;-35.254;42.782;interna;16.00;-3.471;-97.986;-30.544;84.305;94.516;203.9;41.35
TUBI;41;1;0;1.526;-0.6417;386.46;366.03;375.65;20.43;34.705;117.840;7.528;-35.254;42.782;media;17.52;-9.727;-54.179;7.007;54.770;61.185;203.9;26.87
TUBI;41;1;0;1.526;-0.6417;386.46;366.03;375.65;20.43;34.705;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-17.706;41.423;56.401;59.129;203.9;27.67
TUBI;42;1;0;1.603;-0.6417;384.86;364.97;374.33;19.89;34.704;117.840;7.528;-35.254;42.782;interna;16.00;-3.470;-96.985;-29.542;83.586;93.514;204.1;40.95
TUBI;42;1;0;1.603;-0.6417;384.86;364.97;374.33;19.89;34.704;117.840;7.528;-35.254;42.782;media;17.52;-9.686;-54.206;7.021;54.817;61.227;204.1;26.85
TUBI;42;1;0;1.603;-0.6417;384.86;364.97;374.33;19.89;34.704;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-18.598;40.531;56.033;59.129;204.1;27.45
TUBI;43;1;0;1.684;-0.6417;383.24;363.89;373.00;19.35;34.704;117.840;7.528;-35.254;42.782;interna;16.00;-3.470;-95.972;-28.530;82.865;92.502;204.4;40.54
TUBI;43;1;0;1.684;-0.6417;383.24;363.89;373.00;19.35;34.704;117.840;7.528;-35.254;42.782;media;17.52;-9.645;-54.234;7.034;54.865;61.269;204.4;26.84
TUBI;43;1;0;1.684;-0.6417;383.24;363.89;373.00;19.35;34.704;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-19.500;39.629;55.674;59.129;204.4;27.24
TUBI;44;1;0;1.768;-0.6417;381.61;362.81;371.67;18.80;34.703;117.840;7.528;-35.254;42.782;interna;16.00;-3.470;-94.957;-27.514;82.148;91.487;204.7;40.14
TUBI;44;1;0;1.768;-0.6417;381.61;362.81;371.67;18.80;34.703;117.840;7.528;-35.254;42.782;media;17.52;-9.603;-54.262;7.048;54.912;61.311;204.7;26.83
TUBI;44;1;0;1.768;-0.6417;381.61;362.81;371.67;18.80;34.703;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-20.405;38.725;55.325;59.130;204.7;27.03
TUBI;45;1;0;1.855;-0.6417;379.98;361.72;370.32;18.26;34.702;117.840;7.528;-35.254;42.782;interna;16.00;-3.470;-93.945;-26.501;81.439;90.474;204.9;39.74
TUBI;45;1;0;1.855;-0.6417;379.98;361.72;370.32;18.26;34.702;117.840;7.528;-35.254;42.782;media;17.52;-9.562;-54.290;7.062;54.960;61.352;204.9;26.82
TUBI;45;1;0;1.855;-0.6417;379.98;361.72;370.32;18.26;34.702;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-21.307;37.823;54.990;59.130;204.9;26.83
TUBI;46;1;0;1.947;-0.6417;378.34;360.63;368.97;17.71;34.702;117.840;7.528;-35.254;42.782;interna;16.00;-3.470;-92.924;-25.480;80.732;89.454;205.2;39.34
TUBI;46;1;0;1.947;-0.6417;378.34;360.63;368.97;17.71;34.702;117.840;7.528;-35.254;42.782;media;17.52;-9.520;-54.318;7.076;55.007;61.395;205.2;26.81
TUBI;46;1;0;1.947;-0.6417;378.34;360.63;368.97;17.71;34.702;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-22.216;36.914;54.666;59.130;205.2;26.64
TUBI;47;1;0;2.041;-0.6417;376.70;359.53;367.62;17.16;34.701;117.840;7.528;-35.254;42.782;interna;16.00;-3.470;-91.903;-24.458;80.030;88.433;205.5;38.95
TUBI;47;1;0;2.041;-0.6417;376.70;359.53;367.62;17.16;34.701;117.840;7.528;-35.254;42.782;media;17.52;-9.478;-54.347;7.090;55.055;61.437;205.5;26.79
TUBI;47;1;0;2.041;-0.6417;376.70;359.53;367.62;17.16;34.701;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-23.126;36.005;54.355;59.131;205.5;26.45
TUBI;48;1;0;2.140;-0.6417;375.05;358.43;366.26;16.61;34.700;117.840;7.528;-35.254;42.782;interna;16.00;-3.470;-90.882;-23.437;79.336;87.412;205.7;38.56
TUBI;48;1;0;2.140;-0.6417;375.05;358.43;366.26;16.61;34.700;117.840;7.528;-35.254;42.782;media;17.52;-9.436;-54.375;7.104;55.103;61.479;205.7;26.78
TUBI;48;1;0;2.140;-0.6417;375.05;358.43;366.26;16.61;34.700;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-24.036;35.095;54.057;59.131;205.7;26.27
TUBI;49;1;0;2.243;-0.6417;373.40;357.33;364.89;16.07;34.699;117.840;7.528;-35.254;42.782;interna;16.00;-3.470;-89.866;-22.421;78.652;86.396;206.0;38.18
TUBI;49;1;0;2.243;-0.6417;373.40;357.33;364.89;16.07;34.699;117.840;7.528;-35.254;42.782;media;17.52;-9.394;-54.403;7.118;55.151;61.521;206.0;26.77
TUBI;49;1;0;2.243;-0.6417;373.40;357.33;364.89;16.07;34.699;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-24.941;34.191;53.774;59.131;206.0;26.10
TUBI;50;1;0;2.350;-0.6417;371.74;356.22;363.53;15.52;34.698;117.840;7.528;-35.254;42.782;interna;16.00;-3.470;-88.847;-21.401;77.974;85.378;206.3;37.80
TUBI;50;1;0;2.350;-0.6417;371.74;356.22;363.53;15.52;34.698;117.840;7.528;-35.254;42.782;media;17.52;-9.353;-54.431;7.132;55.199;61.563;206.3;26.76
TUBI;50;1;0;2.350;-0.6417;371.74;356.22;363.53;15.52;34.698;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-25.849;33.283;53.504;59.132;206.3;25.94
TUBI;51;1;0;2.461;-0.6417;370.09;355.11;362.17;14.98;34.697;117.840;7.528;-35.254;42.782;interna;16.00;-3.470;-87.831;-20.385;77.305;84.362;206.6;37.42
TUBI;51;1;0;2.461;-0.6417;370.09;355.11;362.17;14.98;34.697;117.840;7.528;-35.254;42.782;media;17.52;-9.311;-54.459;7.146;55.247;61.605;206.6;26.75
TUBI;51;1;0;2.461;-0.6417;370.09;355.11;362.17;14.98;34.697;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-26.754;32.378;53.249;59.132;206.6;25.78
TUBI;52;1;0;2.578;-0.6417;368.44;354.01;360.80;14.43;34.697;117.840;7.528;-35.254;42.782;interna;16.00;-3.470;-86.820;-19.373;76.646;83.350;206.8;37.06
TUBI;52;1;0;2.578;-0.6417;368.44;354.01;360.80;14.43;34.697;117.840;7.528;-35.254;42.782;media;17.52;-9.269;-54.487;7.160;55.295;61.647;206.8;26.73
TUBI;52;1;0;2.578;-0.6417;368.44;354.01;360.80;14.43;34.697;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-27.656;31.477;53.010;59.133;206.8;25.63
TUBI;53;1;0;2.698;-0.6417;366.80;352.90;359.45;13.90;34.696;117.840;7.528;-35.254;42.782;interna;16.00;-3.470;-85.818;-18.370;76.001;82.348;207.1;36.70
TUBI;53;1;0;2.698;-0.6417;366.80;352.90;359.45;13.90;34.696;117.840;7.528;-35.254;42.782;media;17.52;-9.228;-54.515;7.173;55.342;61.689;207.1;26.72
TUBI;53;1;0;2.698;-0.6417;366.80;352.90;359.45;13.90;34.696;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-28.549;30.584;52.787;59.133;207.1;25.49
TUBI;54;1;0;2.824;-0.6417;365.16;351.80;358.09;13.36;34.695;117.840;7.528;-35.254;42.782;interna;16.00;-3.469;-84.817;-17.369;75.365;81.348;207.4;36.34
TUBI;54;1;0;2.824;-0.6417;365.16;351.80;358.09;13.36;34.695;117.840;7.528;-35.254;42.782;media;17.52;-9.187;-54.543;7.187;55.389;61.730;207.4;26.71
TUBI;54;1;0;2.824;-0.6417;365.16;351.80;358.09;13.36;34.695;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-29.440;29.693;52.578;59.134;207.4;25.35
TUBI;55;1;0;2.955;-0.6417;363.53;350.70;356.74;12.83;34.694;117.840;7.528;-35.254;42.782;interna;16.00;-3.469;-83.824;-16.376;74.742;80.355;207.7;35.99
TUBI;55;1;0;2.955;-0.6417;363.53;350.70;356.74;12.83;34.694;117.840;7.528;-35.254;42.782;media;17.52;-9.147;-54.571;7.201;55.436;61.771;207.7;26.70
TUBI;55;1;0;2.955;-0.6417;363.53;350.70;356.74;12.83;34.694;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-30.325;28.809;52.385;59.134;207.7;25.23
TUBI;56;1;0;3.092;-0.6417;361.91;349.61;355.41;12.30;34.693;117.840;7.528;-35.254;42.782;interna;16.00;-3.469;-82.845;-15.396;74.135;79.376;207.9;35.66
TUBI;56;1;0;3.092;-0.6417;361.91;349.61;355.41;12.30;34.693;117.840;7.528;-35.254;42.782;media;17.52;-9.106;-54.598;7.214;55.482;61.812;207.9;26.68
TUBI;56;1;0;3.092;-0.6417;361.91;349.61;355.41;12.30;34.693;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-31.198;27.936;52.209;59.134;207.9;25.11
TUBI;57;1;0;3.234;-0.6417;360.31;348.53;354.08;11.78;34.692;117.840;7.528;-35.254;42.782;interna;16.00;-3.469;-81.871;-14.421;73.540;78.402;208.2;35.32
TUBI;57;1;0;3.234;-0.6417;360.31;348.53;354.08;11.78;34.692;117.840;7.528;-35.254;42.782;media;17.52;-9.066;-54.625;7.227;55.528;61.852;208.2;26.67
TUBI;57;1;0;3.234;-0.6417;360.31;348.53;354.08;11.78;34.692;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-32.066;27.069;52.047;59.135;208.2;25.00
TUBI;58;1;0;3.382;-0.6417;358.72;347.46;352.76;11.26;34.691;117.840;7.528;-35.254;42.782;interna;16.00;-3.469;-80.909;-13.458;72.960;77.440;208.4;35.00
TUBI;58;1;0;3.382;-0.6417;358.72;347.46;352.76;11.26;34.691;117.840;7.528;-35.254;42.782;media;17.52;-9.027;-54.652;7.241;55.574;61.892;208.4;26.66
TUBI;58;1;0;3.382;-0.6417;358.72;347.46;352.76;11.26;34.691;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-32.924;26.211;51.902;59.135;208.4;24.90
TUBI;59;1;0;3.536;-0.6417;357.17;346.41;351.48;10.75;34.690;117.840;7.528;-35.254;42.782;interna;16.00;-3.469;-79.962;-12.511;72.397;76.493;208.7;34.69
TUBI;59;1;0;3.536;-0.6417;357.17;346.41;351.48;10.75;34.690;117.840;7.528;-35.254;42.782;media;17.52;-8.988;-54.678;7.254;55.619;61.932;208.7;26.65
TUBI;59;1;0;3.536;-0.6417;357.17;346.41;351.48;10.75;34.690;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-33.768;25.368;51.772;59.136;208.7;24.81
TUBI;60;1;0;3.697;-0.6417;355.60;345.35;350.18;10.25;34.688;117.840;7.528;-35.254;42.782;interna;16.00;-3.469;-79.027;-11.575;71.849;75.558;209.0;34.38
TUBI;60;1;0;3.697;-0.6417;355.60;345.35;350.18;10.25;34.688;117.840;7.528;-35.254;42.782;media;17.52;-8.950;-54.704;7.266;55.663;61.971;209.0;26.64
TUBI;60;1;0;3.697;-0.6417;355.60;345.35;350.18;10.25;34.688;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-34.601;24.535;51.657;59.137;209.0;24.72
TUBI;61;1;0;3.864;-0.6417;354.06;344.31;348.90;9.76;34.687;117.840;7.528;-35.254;42.782;interna;16.00;-3.469;-78.108;-10.655;71.318;74.639;209.2;34.09
TUBI;61;1;0;3.864;-0.6417;354.06;344.31;348.90;9.76;34.687;117.840;7.528;-35.254;42.782;media;17.52;-8.912;-54.730;7.279;55.707;62.009;209.2;26.63
TUBI;61;1;0;3.864;-0.6417;354.06;344.31;348.90;9.76;34.687;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-35.421;23.716;51.557;59.137;209.2;24.64
TUBI;62;1;0;4.038;-0.6417;352.55;343.28;347.65;9.27;34.686;117.840;7.528;-35.254;42.782;interna;16.00;-3.469;-77.208;-9.755;70.806;73.739;209.5;33.80
TUBI;62;1;0;4.038;-0.6417;352.55;343.28;347.65;9.27;34.686;117.840;7.528;-35.254;42.782;media;17.52;-8.875;-54.755;7.291;55.750;62.046;209.5;26.61
TUBI;62;1;0;4.038;-0.6417;352.55;343.28;347.65;9.27;34.686;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-36.223;22.914;51.471;59.138;209.5;24.57
TUBI;63;1;0;4.219;-0.6417;351.07;342.27;346.42;8.80;34.685;117.840;7.528;-35.254;42.782;interna;16.00;-3.468;-76.322;-8.868;70.309;72.854;209.7;33.53
TUBI;63;1;0;4.219;-0.6417;351.07;342.27;346.42;8.80;34.685;117.840;7.528;-35.254;42.782;media;17.52;-8.839;-54.780;7.303;55.792;62.083;209.7;26.60
TUBI;63;1;0;4.219;-0.6417;351.07;342.27;346.42;8.80;34.685;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-37.013;22.125;51.399;59.138;209.7;24.51
TUBI;64;1;0;4.407;-0.6417;349.62;341.28;345.21;8.33;34.684;117.840;7.528;-35.254;42.782;interna;16.00;-3.468;-75.458;-8.003;69.832;71.989;210.0;33.26
TUBI;64;1;0;4.407;-0.6417;349.62;341.28;345.21;8.33;34.684;117.840;7.528;-35.254;42.782;media;17.52;-8.803;-54.804;7.315;55.833;62.119;210.0;26.59
TUBI;64;1;0;4.407;-0.6417;349.62;341.28;345.21;8.33;34.684;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-37.784;21.355;51.340;59.139;210.0;24.45
TUBI;65;1;0;4.604;-0.6417;348.20;340.32;344.03;7.88;34.682;117.840;7.528;-35.254;42.782;interna;16.00;-3.468;-74.613;-7.158;69.374;71.145;210.2;33.00
TUBI;65;1;0;4.604;-0.6417;348.20;340.32;344.03;7.88;34.682;117.840;7.528;-35.254;42.782;media;17.52;-8.769;-54.828;7.327;55.874;62.155;210.2;26.58
TUBI;65;1;0;4.604;-0.6417;348.20;340.32;344.03;7.88;34.682;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-38.537;20.602;51.294;59.139;210.2;24.40
TUBI;66;1;0;4.809;-0.6417;346.81;339.38;342.88;7.44;34.681;117.840;7.528;-35.254;42.782;interna;16.00;-3.468;-73.786;-6.330;68.932;70.318;210.4;32.76
TUBI;66;1;0;4.809;-0.6417;346.81;339.38;342.88;7.44;34.681;117.840;7.528;-35.254;42.782;media;17.52;-8.735;-54.851;7.338;55.913;62.189;210.4;26.57
TUBI;66;1;0;4.809;-0.6417;346.81;339.38;342.88;7.44;34.681;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-39.275;19.865;51.259;59.140;210.4;24.36
TUBI;67;1;0;5.022;-0.6417;345.47;338.46;341.76;7.01;34.680;117.840;7.528;-35.254;42.782;interna;16.00;-3.468;-72.983;-5.527;68.509;69.515;210.6;32.52
TUBI;67;1;0;5.022;-0.6417;345.47;338.46;341.76;7.01;34.680;117.840;7.528;-35.254;42.782;media;17.52;-8.702;-54.874;7.349;55.952;62.223;210.6;26.56
TUBI;67;1;0;5.022;-0.6417;345.47;338.46;341.76;7.01;34.680;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-39.991;19.150;51.236;59.141;210.6;24.32
TUBI;68;1;0;5.243;-0.6417;344.16;337.57;340.67;6.59;34.678;117.840;7.528;-35.254;42.782;interna;16.00;-3.468;-72.203;-4.746;68.106;68.736;210.9;32.30
TUBI;68;1;0;5.243;-0.6417;344.16;337.57;340.67;6.59;34.678;117.840;7.528;-35.254;42.782;media;17.52;-8.670;-54.896;7.360;55.989;62.256;210.9;26.55
TUBI;68;1;0;5.243;-0.6417;344.16;337.57;340.67;6.59;34.678;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-40.686;18.455;51.222;59.141;210.9;24.29
TUBI;69;1;0;5.474;-0.6417;342.89;336.71;339.62;6.18;34.677;117.840;7.528;-35.254;42.782;interna;16.00;-3.468;-71.447;-3.988;67.720;67.979;211.1;32.08
TUBI;69;1;0;5.474;-0.6417;342.89;336.71;339.62;6.18;34.677;117.840;7.528;-35.254;42.782;media;17.52;-8.639;-54.917;7.370;56.025;62.287;211.1;26.54
TUBI;69;1;0;5.474;-0.6417;342.89;336.71;339.62;6.18;34.677;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-41.362;17.781;51.219;59.142;211.1;24.27
TUBI;70;1;0;5.715;-0.6417;341.66;335.87;338.60;5.79;34.675;117.840;7.528;-35.254;42.782;interna;16.00;-3.468;-70.714;-3.255;67.353;67.459;211.3;31.88
TUBI;70;1;0;5.715;-0.6417;341.66;335.87;338.60;5.79;34.675;117.840;7.528;-35.254;42.782;media;17.52;-8.609;-54.938;7.380;56.061;62.318;211.3;26.53
TUBI;70;1;0;5.715;-0.6417;341.66;335.87;338.60;5.79;34.675;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-42.015;17.128;51.223;59.143;211.3;24.24
TUBI;71;1;0;5.965;-0.6417;340.47;335.07;337.61;5.41;34.674;117.840;7.528;-35.254;42.782;interna;16.00;-3.467;-70.007;-2.547;67.004;67.460;211.5;31.68
TUBI;71;1;0;5.965;-0.6417;340.47;335.07;337.61;5.41;34.674;117.840;7.528;-35.254;42.782;media;17.52;-8.580;-54.958;7.390;56.095;62.348;211.5;26.53
TUBI;71;1;0;5.965;-0.6417;340.47;335.07;337.61;5.41;34.674;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-42.647;16.497;51.236;59.143;211.5;24.23
TUBI;72;1;0;6.226;-0.6417;339.33;334.29;336.66;5.04;34.672;117.840;7.528;-35.254;42.782;interna;16.00;-3.467;-69.325;-1.864;66.674;67.461;211.7;31.50
TUBI;72;1;0;6.226;-0.6417;339.33;334.29;336.66;5.04;34.672;117.840;7.528;-35.254;42.782;media;17.52;-8.552;-54.977;7.399;56.128;62.377;211.7;26.52
TUBI;72;1;0;6.226;-0.6417;339.33;334.29;336.66;5.04;34.672;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-43.255;15.889;51.256;59.144;211.7;24.22
TUBI;73;1;0;6.498;-0.6417;338.23;333.54;335.75;4.69;34.671;117.840;7.528;-35.254;42.782;interna;16.00;-3.467;-68.669;-1.207;66.361;67.462;211.8;31.32
TUBI;73;1;0;6.498;-0.6417;338.23;333.54;335.75;4.69;34.671;117.840;7.528;-35.254;42.782;media;17.52;-8.525;-54.996;7.408;56.159;62.404;211.8;26.51
TUBI;73;1;0;6.498;-0.6417;338.23;333.54;335.75;4.69;34.671;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-43.841;15.304;51.281;59.145;211.8;24.21
TUBI;74;1;0;6.780;-0.6417;337.18;332.83;334.88;4.35;34.669;117.840;7.528;-35.254;42.782;interna;16.00;-3.467;-68.039;-0.576;66.065;67.463;212.0;31.16
TUBI;74;1;0;6.780;-0.6417;337.18;332.83;334.88;4.35;34.669;117.840;7.528;-35.254;42.782;media;17.52;-8.499;-55.014;7.417;56.190;62.431;212.0;26.50
TUBI;74;1;0;6.780;-0.6417;337.18;332.83;334.88;4.35;34.669;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-44.403;14.743;51.312;59.146;212.0;24.20
TUBI;75;1;0;7.075;-0.6417;336.17;332.14;334.04;4.03;34.667;117.840;7.528;-35.254;42.782;interna;16.00;-3.467;-67.436;0.027;65.786;67.464;212.2;31.00
TUBI;75;1;0;7.075;-0.6417;336.17;332.14;334.04;4.03;34.667;117.840;7.528;-35.254;42.782;media;17.52;-8.474;-55.031;7.425;56.219;62.457;212.2;26.49
TUBI;75;1;0;7.075;-0.6417;336.17;332.14;334.04;4.03;34.667;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-44.941;14.205;51.348;59.147;212.2;24.20
TUBI;76;1;0;7.381;-0.6417;335.21;331.49;333.24;3.72;34.666;117.840;7.528;-35.254;42.782;interna;16.00;-3.467;-66.862;0.603;65.525;67.465;212.4;30.86
TUBI;76;1;0;7.381;-0.6417;335.21;331.49;333.24;3.72;34.666;117.840;7.528;-35.254;42.782;media;17.52;-8.450;-55.048;7.433;56.247;62.481;212.4;26.49
TUBI;76;1;0;7.381;-0.6417;335.21;331.49;333.24;3.72;34.666;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-45.454;13.693;51.387;59.147;212.4;24.20
TUBI;77;1;0;7.701;-0.6417;334.29;330.87;332.48;3.42;34.664;117.840;7.528;-35.254;42.782;interna;16.00;-3.466;-66.314;1.152;65.279;67.466;212.5;30.72
TUBI;77;1;0;7.701;-0.6417;334.29;330.87;332.48;3.42;34.664;117.840;7.528;-35.254;42.782;media;17.52;-8.428;-55.064;7.441;56.274;62.505;212.5;26.48
TUBI;77;1;0;7.701;-0.6417;334.29;330.87;332.48;3.42;34.664;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-45.944;13.204;51.429;59.148;212.5;24.20
TUBI;78;1;0;8.033;-0.6417;333.42;330.28;331.76;3.14;34.662;117.840;7.528;-35.254;42.782;interna;16.00;-3.466;-65.793;1.674;65.050;67.467;212.6;30.59
TUBI;78;1;0;8.033;-0.6417;333.42;330.28;331.76;3.14;34.662;117.840;7.528;-35.254;42.782;media;17.52;-8.406;-55.079;7.448;56.300;62.527;212.6;26.48
TUBI;78;1;0;8.033;-0.6417;333.42;330.28;331.76;3.14;34.662;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-46.409;12.740;51.473;59.149;212.6;24.21
TUBI;79;1;0;8.379;-0.6417;332.60;329.72;331.08;2.88;34.660;117.840;7.528;-35.254;42.782;interna;16.00;-3.466;-65.299;2.169;64.835;67.468;212.8;30.47
TUBI;79;1;0;8.379;-0.6417;332.60;329.72;331.08;2.88;34.660;117.840;7.528;-35.254;42.782;media;17.52;-8.386;-55.094;7.454;56.324;62.548;212.8;26.47
TUBI;79;1;0;8.379;-0.6417;332.60;329.72;331.08;2.88;34.660;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-46.851;12.299;51.519;59.150;212.8;24.21
TUBI;80;1;0;8.740;-0.6417;331.82;329.20;330.43;2.63;34.658;117.840;7.528;-35.254;42.782;interna;16.00;-3.466;-64.833;2.636;64.635;67.469;212.9;30.36
TUBI;80;1;0;8.740;-0.6417;331.82;329.20;330.43;2.63;34.658;117.840;7.528;-35.254;42.782;media;17.52;-8.367;-55.107;7.461;56.347;62.568;212.9;26.46
TUBI;80;1;0;8.740;-0.6417;331.82;329.20;330.43;2.63;34.658;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-47.268;11.883;51.566;59.151;212.9;24.22
TUBI;81;1;0;9.115;-0.6417;331.09;328.70;329.83;2.39;34.656;117.840;7.528;-35.254;42.782;interna;16.00;-3.466;-64.394;3.077;64.449;67.470;213.0;30.25
TUBI;81;1;0;9.115;-0.6417;331.09;328.70;329.83;2.39;34.656;117.840;7.528;-35.254;42.782;media;17.52;-8.349;-55.120;7.467;56.369;62.587;213.0;26.46
TUBI;81;1;0;9.115;-0.6417;331.09;328.70;329.83;2.39;34.656;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-47.661;11.491;51.613;59.152;213.0;24.23
TUBI;82;1;0;9.506;-0.6417;330.40;328.24;329.26;2.17;34.654;117.840;7.528;-35.254;42.782;interna;16.00;-3.465;-63.981;3.491;64.276;67.472;213.1;30.16
TUBI;82;1;0;9.506;-0.6417;330.40;328.24;329.26;2.17;34.654;117.840;7.528;-35.254;42.782;media;17.52;-8.332;-55.133;7.473;56.390;62.605;213.1;26.46
TUBI;82;1;0;9.506;-0.6417;330.40;328.24;329.26;2.17;34.654;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-48.031;11.122;51.660;59.153;213.1;24.24
TUBI;83;1;0;9.913;-0.6417;329.76;327.80;328.72;1.96;34.652;117.840;7.528;-35.254;42.782;interna;16.00;-3.465;-63.594;3.879;64.117;67.473;213.3;30.07
TUBI;83;1;0;9.913;-0.6417;329.76;327.80;328.72;1.96;34.652;117.840;7.528;-35.254;42.782;media;17.52;-8.316;-55.145;7.478;56.409;62.622;213.3;26.45
TUBI;83;1;0;9.913;-0.6417;329.76;327.80;328.72;1.96;34.652;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-48.378;10.776;51.707;59.154;213.3;24.25
TUBI;84;1;0;10.337;-0.6417;329.16;327.39;328.22;1.76;34.650;117.840;7.528;-35.254;42.782;interna;16.00;-3.465;-63.232;4.242;63.970;67.474;213.4;29.98
TUBI;84;1;0;10.337;-0.6417;329.16;327.39;328.22;1.76;34.650;117.840;7.528;-35.254;42.782;media;17.52;-8.301;-55.156;7.483;56.427;62.638;213.4;26.45
TUBI;84;1;0;10.337;-0.6417;329.16;327.39;328.22;1.76;34.650;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-48.702;10.453;51.753;59.155;213.4;24.26
TUBI;85;1;0;10.778;-0.6417;328.60;327.01;327.76;1.58;34.648;117.840;7.528;-35.254;42.782;interna;16.00;-3.465;-62.896;4.580;63.834;67.475;213.4;29.91
TUBI;85;1;0;10.778;-0.6417;328.60;327.01;327.76;1.58;34.648;117.840;7.528;-35.254;42.782;media;17.52;-8.287;-55.166;7.487;56.444;62.653;213.4;26.44
TUBI;85;1;0;10.778;-0.6417;328.60;327.01;327.76;1.58;34.648;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-49.004;10.152;51.797;59.156;213.4;24.27
TUBI;86;1;0;11.238;-0.6417;328.08;326.66;327.33;1.41;34.645;117.840;7.528;-35.254;42.782;interna;16.00;-3.465;-62.583;4.893;63.710;67.477;213.5;29.84
TUBI;86;1;0;11.238;-0.6417;328.08;326.66;327.33;1.41;34.645;117.840;7.528;-35.254;42.782;media;17.52;-8.274;-55.176;7.492;56.460;62.668;213.5;26.44
TUBI;86;1;0;11.238;-0.6417;328.08;326.66;327.33;1.41;34.645;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-49.284;9.873;51.840;59.157;213.5;24.28
TUBI;87;1;0;11.716;-0.6417;327.60;326.34;326.93;1.26;34.643;117.840;7.528;-35.254;42.782;interna;16.00;-3.464;-62.295;5.183;63.597;67.478;213.6;29.77
TUBI;87;1;0;11.716;-0.6417;327.60;326.34;326.93;1.26;34.643;117.840;7.528;-35.254;42.782;media;17.52;-8.262;-55.185;7.496;56.475;62.681;213.6;26.44
TUBI;87;1;0;11.716;-0.6417;327.60;326.34;326.93;1.26;34.643;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-49.543;9.615;51.882;59.158;213.6;24.29
TUBI;88;1;0;12.214;-0.6417;327.15;326.04;326.56;1.12;34.640;117.840;7.528;-35.254;42.782;interna;16.00;-3.464;-62.029;5.450;63.494;67.480;213.7;29.71
TUBI;88;1;0;12.214;-0.6417;327.15;326.04;326.56;1.12;34.640;117.840;7.528;-35.254;42.782;media;17.52;-8.251;-55.194;7.499;56.489;62.693;213.7;26.44
TUBI;88;1;0;12.214;-0.6417;327.15;326.04;326.56;1.12;34.640;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-49.782;9.377;51.921;59.160;213.7;24.30
TUBI;89;1;0;12.733;-0.6417;326.74;325.76;326.22;0.98;34.638;117.840;7.528;-35.254;42.782;interna;16.00;-3.464;-61.786;5.695;63.400;67.481;213.8;29.66
TUBI;89;1;0;12.733;-0.6417;326.74;325.76;326.22;0.98;34.638;117.840;7.528;-35.254;42.782;media;17.52;-8.241;-55.202;7.503;56.502;62.704;213.8;26.43
TUBI;89;1;0;12.733;-0.6417;326.74;325.76;326.22;0.98;34.638;117.840;7.528;-35.254;42.782;esterna;19.05;-11.784;-50.001;9.160;51.958;59.161;213.8;24.31
TUBI;0;2;0;0.007;-0.4991;342.54;336.38;339.28;6.16;34.740;117.840;8.166;-34.619;42.785;interna;16.00;-3.474;-71.378;-3.318;67.982;68.060;211.1;32.20
TUBI;0;2;0;0.007;-0.4991;342.54;336.38;339.28;6.16;34.740;117.840;8.166;-34.619;42.785;media;17.52;-8.640;-54.885;8.009;56.442;62.894;211.1;26.73
TUBI;0;2;0;0.007;-0.4991;342.54;336.38;339.28;6.16;34.740;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-41.360;18.390;51.746;59.750;211.1;24.51
TUBI;1;2;0;0.022;-0.4991;342.52;336.36;339.26;6.16;34.725;117.840;8.166;-34.619;42.785;interna;16.00;-3.472;-71.375;-3.307;67.986;68.068;211.1;32.20
TUBI;1;2;0;0.022;-0.4991;342.52;336.36;339.26;6.16;34.725;117.840;8.166;-34.619;42.785;media;17.52;-8.639;-54.893;8.009;56.450;62.902;211.1;26.73
TUBI;1;2;0;0.022;-0.4991;342.52;336.36;339.26;6.16;34.725;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-41.377;18.380;51.752;59.757;211.1;24.51
TUBI;2;2;0;0.037;-0.4991;342.50;336.35;339.25;6.15;34.725;117.840;8.166;-34.619;42.785;interna;16.00;-3.472;-71.364;-3.295;67.980;68.069;211.2;32.20
TUBI;2;2;0;0.037;-0.4991;342.50;336.35;339.25;6.15;34.725;117.840;8.166;-34.619;42.785;media;17.52;-8.639;-54.894;8.009;56.451;62.903;211.2;26.73
TUBI;2;2;0;0.037;-0.4991;342.50;336.35;339.25;6.15;34.725;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-41.388;18.369;51.752;59.757;211.2;24.51
TUBI;3;2;0;0.053;-0.4991;342.48;336.34;339.23;6.14;34.724;117.840;8.166;-34.619;42.785;interna;16.00;-3.472;-71.352;-3.283;67.974;68.069;211.2;32.19
TUBI;3;2;0;0.053;-0.4991;342.48;336.34;339.23;6.14;34.724;117.840;8.166;-34.619;42.785;media;17.52;-8.638;-54.894;8.009;56.452;62.903;211.2;26.73
TUBI;3;2;0;0.053;-0.4991;342.48;336.34;339.23;6.14;34.724;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-41.399;18.358;51.752;59.757;211.2;24.51
TUBI;4;2;0;0.070;-0.4991;342.33;336.24;339.11;6.10;34.724;117.840;8.166;-34.619;42.785;interna;16.00;-3.472;-71.264;-3.194;67.931;68.069;211.2;32.17
TUBI;4;2;0;0.070;-0.4991;342.33;336.24;339.11;6.10;34.724;117.840;8.166;-34.619;42.785;media;17.52;-8.634;-54.897;8.010;56.456;62.907;211.2;26.73
TUBI;4;2;0;0.070;-0.4991;342.33;336.24;339.11;6.10;34.724;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-41.478;18.280;51.752;59.758;211.2;24.51
TUBI;5;2;0;0.087;-0.4991;342.21;336.16;339.01;6.06;34.723;117.840;8.166;-34.619;42.785;interna;16.00;-3.472;-71.189;-3.120;67.894;68.069;211.2;32.15
TUBI;5;2;0;0.087;-0.4991;342.21;336.16;339.01;6.06;34.723;117.840;8.166;-34.619;42.785;media;17.52;-8.631;-54.899;8.011;56.460;62.911;211.2;26.73
TUBI;5;2;0;0.087;-0.4991;342.21;336.16;339.01;6.06;34.723;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-41.545;18.213;51.752;59.758;211.2;24.50
TUBI;6;2;0;0.105;-0.4991;342.11;336.09;338.93;6.02;34.723;117.840;8.166;-34.619;42.785;interna;16.00;-3.472;-71.128;-3.059;67.864;68.070;211.2;32.13
TUBI;6;2;0;0.105;-0.4991;342.11;336.09;338.93;6.02;34.723;117.840;8.166;-34.619;42.785;media;17.52;-8.629;-54.901;8.012;56.463;62.913;211.2;26.73
TUBI;6;2;0;0.105;-0.4991;342.11;336.09;338.93;6.02;34.723;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-41.599;18.159;51.752;59.758;211.2;24.50
TUBI;7;2;0;0.124;-0.4991;342.02;336.03;338.85;5.99;34.722;117.840;8.166;-34.619;42.785;interna;16.00;-3.472;-71.075;-3.005;67.838;68.070;211.2;32.12
TUBI;7;2;0;0.124;-0.4991;342.02;336.03;338.85;5.99;34.722;117.840;8.166;-34.619;42.785;media;17.52;-8.627;-54.903;8.013;56.466;62.916;211.2;26.73
TUBI;7;2;0;0.124;-0.4991;342.02;336.03;338.85;5.99;34.722;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-41.647;18.111;51.752;59.758;211.2;24.50
TUBI;8;2;0;0.144;-0.4991;341.94;335.98;338.79;5.97;34.722;117.840;8.166;-34.619;42.785;interna;16.00;-3.472;-71.027;-2.957;67.814;68.070;211.2;32.10
TUBI;8;2;0;0.144;-0.4991;341.94;335.98;338.79;5.97;34.722;117.840;8.166;-34.619;42.785;media;17.52;-8.625;-54.904;8.014;56.468;62.918;211.2;26.73
TUBI;8;2;0;0.144;-0.4991;341.94;335.98;338.79;5.97;34.722;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-41.690;18.068;51.752;59.759;211.2;24.50
TUBI;9;2;0;0.164;-0.4991;341.87;335.93;338.73;5.95;34.721;117.840;8.166;-34.619;42.785;interna;16.00;-3.472;-70.984;-2.913;67.793;68.071;211.3;32.09
TUBI;9;2;0;0.164;-0.4991;341.87;335.93;338.73;5.95;34.721;117.840;8.166;-34.619;42.785;media;17.52;-8.623;-54.906;8.014;56.471;62.920;211.3;26.73
TUBI;9;2;0;0.164;-0.4991;341.87;335.93;338.73;5.95;34.721;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-41.730;18.029;51.753;59.759;211.3;24.50
TUBI;10;2;0;0.185;-0.4991;341.80;335.88;338.67;5.92;34.721;117.840;8.166;-34.619;42.785;interna;16.00;-3.472;-70.943;-2.872;67.773;68.071;211.3;32.08
TUBI;10;2;0;0.185;-0.4991;341.80;335.88;338.67;5.92;34.721;117.840;8.166;-34.619;42.785;media;17.52;-8.621;-54.907;8.015;56.473;62.922;211.3;26.73
TUBI;10;2;0;0.185;-0.4991;341.80;335.88;338.67;5.92;34.721;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-41.766;17.993;51.753;59.759;211.3;24.50
TUBI;11;2;0;0.207;-0.4991;431.57;395.51;412.50;36.06;34.717;117.840;8.166;-34.619;42.785;interna;16.00;-3.472;-127.102;-59.029;107.250;123.630;196.5;54.58
TUBI;11;2;0;0.207;-0.4991;431.57;395.51;412.50;36.06;34.717;117.840;8.166;-34.619;42.785;media;17.52;-10.920;-53.378;7.246;53.889;60.625;196.5;27.42
TUBI;11;2;0;0.207;-0.4991;431.57;395.51;412.50;36.06;34.717;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;8.228;67.988;71.887;79.772;196.5;36.58
TUBI;12;2;0;0.230;-0.4991;429.76;394.34;411.02;35.42;34.717;117.840;8.166;-34.619;42.785;interna;16.00;-3.472;-125.919;-57.846;106.263;122.447;196.8;54.00
TUBI;12;2;0;0.230;-0.4991;429.76;394.34;411.02;35.42;34.717;117.840;8.166;-34.619;42.785;media;17.52;-10.872;-53.411;7.263;53.943;60.673;196.8;27.41
TUBI;12;2;0;0.230;-0.4991;429.76;394.34;411.02;35.42;34.717;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;7.174;66.935;71.160;78.719;196.8;36.16
TUBI;13;2;0;0.254;-0.4991;428.03;393.22;409.61;34.82;34.717;117.840;8.166;-34.619;42.785;interna;16.00;-3.472;-124.794;-56.721;105.329;121.322;197.1;53.45
TUBI;13;2;0;0.254;-0.4991;428.03;393.22;409.61;34.82;34.717;117.840;8.166;-34.619;42.785;media;17.52;-10.825;-53.441;7.278;53.994;60.719;197.1;27.40
TUBI;13;2;0;0.254;-0.4991;428.03;393.22;409.61;34.82;34.717;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;6.172;65.933;70.476;77.717;197.1;35.76
TUBI;14;2;0;0.279;-0.4991;426.39;392.14;408.27;34.25;34.717;117.840;8.166;-34.619;42.785;interna;16.00;-3.472;-123.728;-55.654;104.447;120.256;197.3;52.93
TUBI;14;2;0;0.279;-0.4991;426.39;392.14;408.27;34.25;34.717;117.840;8.166;-34.619;42.785;media;17.52;-10.782;-53.471;7.293;54.042;60.763;197.3;27.38
TUBI;14;2;0;0.279;-0.4991;426.39;392.14;408.27;34.25;34.717;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;5.223;64.984;69.835;76.768;197.3;35.39
TUBI;15;2;0;0.305;-0.4991;424.79;391.10;406.97;33.69;34.716;117.840;8.166;-34.619;42.785;interna;16.00;-3.472;-122.687;-54.614;103.590;119.215;197.6;52.42
TUBI;15;2;0;0.305;-0.4991;424.79;391.10;406.97;33.69;34.716;117.840;8.166;-34.619;42.785;media;17.52;-10.739;-53.499;7.307;54.090;60.806;197.6;27.37
TUBI;15;2;0;0.305;-0.4991;424.79;391.10;406.97;33.69;34.716;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;4.296;64.057;69.217;75.841;197.6;35.03
TUBI;16;2;0;0.332;-0.4991;423.24;390.09;405.70;33.14;34.716;117.840;8.166;-34.619;42.785;interna;16.00;-3.472;-121.677;-53.603;102.761;118.205;197.9;51.94
TUBI;16;2;0;0.332;-0.4991;423.24;390.09;405.70;33.14;34.716;117.840;8.166;-34.619;42.785;media;17.52;-10.698;-53.527;7.321;54.136;60.847;197.9;27.36
TUBI;16;2;0;0.332;-0.4991;423.24;390.09;405.70;33.14;34.716;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;3.396;63.158;68.622;74.942;197.9;34.68
TUBI;17;2;0;0.360;-0.4991;421.72;389.10;404.47;32.62;34.716;117.840;8.166;-34.619;42.785;interna;16.00;-3.472;-120.701;-52.627;101.963;117.229;198.1;51.47
TUBI;17;2;0;0.360;-0.4991;421.72;389.10;404.47;32.62;34.716;117.840;8.166;-34.619;42.785;media;17.52;-10.658;-53.554;7.334;54.180;60.888;198.1;27.35
TUBI;17;2;0;0.360;-0.4991;421.72;389.10;404.47;32.62;34.716;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;2.527;62.289;68.055;74.073;198.1;34.35
TUBI;18;2;0;0.390;-0.4991;420.23;388.13;403.25;32.10;34.716;117.840;8.166;-34.619;42.785;interna;16.00;-3.472;-119.733;-51.659;101.175;116.262;198.3;51.01
TUBI;18;2;0;0.390;-0.4991;420.23;388.13;403.25;32.10;34.716;117.840;8.166;-34.619;42.785;media;17.52;-10.618;-53.580;7.347;54.225;60.927;198.3;27.34
TUBI;18;2;0;0.390;-0.4991;420.23;388.13;403.25;32.10;34.716;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;1.666;61.427;67.499;73.211;198.3;34.03
TUBI;19;2;0;0.420;-0.4991;418.77;387.17;402.05;31.59;34.715;117.840;8.166;-34.619;42.785;interna;16.00;-3.472;-118.791;-50.717;100.411;115.319;198.6;50.56
TUBI;19;2;0;0.420;-0.4991;418.77;387.17;402.05;31.59;34.715;117.840;8.166;-34.619;42.785;media;17.52;-10.580;-53.606;7.360;54.268;60.966;198.6;27.33
TUBI;19;2;0;0.420;-0.4991;418.77;387.17;402.05;31.59;34.715;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;0.826;60.588;66.963;72.372;198.6;33.72
TUBI;20;2;0;0.452;-0.4991;417.32;386.22;400.87;31.09;34.715;117.840;8.166;-34.619;42.785;interna;16.00;-3.471;-117.859;-49.785;99.658;114.388;198.8;50.12
TUBI;20;2;0;0.452;-0.4991;417.32;386.22;400.87;31.09;34.715;117.840;8.166;-34.619;42.785;media;17.52;-10.541;-53.632;7.373;54.310;61.004;198.8;27.32
TUBI;20;2;0;0.452;-0.4991;417.32;386.22;400.87;31.09;34.715;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-0.004;59.758;66.440;71.542;198.8;33.42
TUBI;21;2;0;0.485;-0.4991;415.88;385.28;399.69;30.59;34.715;117.840;8.166;-34.619;42.785;interna;16.00;-3.471;-116.925;-48.851;98.907;113.454;199.1;49.69
TUBI;21;2;0;0.485;-0.4991;415.88;385.28;399.69;30.59;34.715;117.840;8.166;-34.619;42.785;media;17.52;-10.503;-53.657;7.386;54.353;61.043;199.1;27.30
TUBI;21;2;0;0.485;-0.4991;415.88;385.28;399.69;30.59;34.715;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-0.835;58.927;65.922;70.711;199.1;33.12
TUBI;22;2;0;0.520;-0.4991;414.44;384.34;398.52;30.10;34.714;117.840;8.166;-34.619;42.785;interna;16.00;-3.471;-116.007;-47.933;98.172;112.536;199.3;49.26
TUBI;22;2;0;0.520;-0.4991;414.44;384.34;398.52;30.10;34.714;117.840;8.166;-34.619;42.785;media;17.52;-10.466;-53.682;7.398;54.395;61.081;199.3;27.29
TUBI;22;2;0;0.520;-0.4991;414.44;384.34;398.52;30.10;34.714;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-1.653;58.109;65.419;69.893;199.3;32.82
TUBI;23;2;0;0.556;-0.4991;413.01;383.41;397.35;29.60;34.714;117.840;8.166;-34.619;42.785;interna;16.00;-3.471;-115.083;-47.008;97.434;111.612;199.5;48.83
TUBI;23;2;0;0.556;-0.4991;413.01;383.41;397.35;29.60;34.714;117.840;8.166;-34.619;42.785;media;17.52;-10.428;-53.708;7.411;54.437;61.119;199.5;27.28
TUBI;23;2;0;0.556;-0.4991;413.01;383.41;397.35;29.60;34.714;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-2.476;57.286;64.919;69.070;199.5;32.54
TUBI;24;2;0;0.593;-0.4991;411.58;382.47;396.18;29.11;34.714;117.840;8.166;-34.619;42.785;interna;16.00;-3.471;-114.170;-46.095;96.709;110.699;199.8;48.41
TUBI;24;2;0;0.593;-0.4991;411.58;382.47;396.18;29.11;34.714;117.840;8.166;-34.619;42.785;media;17.52;-10.390;-53.733;7.423;54.479;61.156;199.8;27.27
TUBI;24;2;0;0.593;-0.4991;411.58;382.47;396.18;29.11;34.714;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-3.289;56.473;64.431;68.257;199.8;32.25
TUBI;25;2;0;0.632;-0.4991;410.15;381.53;395.01;28.62;34.713;117.840;8.166;-34.619;42.785;interna;16.00;-3.471;-113.257;-45.182;95.987;109.786;200.0;47.99
TUBI;25;2;0;0.632;-0.4991;410.15;381.53;395.01;28.62;34.713;117.840;8.166;-34.619;42.785;media;17.52;-10.353;-53.758;7.436;54.521;61.194;200.0;27.26
TUBI;25;2;0;0.632;-0.4991;410.15;381.53;395.01;28.62;34.713;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-4.102;55.660;63.951;67.444;200.0;31.98
TUBI;26;2;0;0.672;-0.4991;408.71;380.59;393.83;28.13;34.713;117.840;8.166;-34.619;42.785;interna;16.00;-3.471;-112.334;-44.258;95.260;108.862;200.2;47.57
TUBI;26;2;0;0.672;-0.4991;408.71;380.59;393.83;28.13;34.713;117.840;8.166;-34.619;42.785;media;17.52;-10.315;-53.783;7.448;54.564;61.232;200.2;27.25
TUBI;26;2;0;0.672;-0.4991;408.71;380.59;393.83;28.13;34.713;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-4.925;54.838;63.471;66.622;200.2;31.70
TUBI;27;2;0;0.715;-0.4991;407.27;379.64;392.65;27.64;34.712;117.840;8.166;-34.619;42.785;interna;16.00;-3.471;-111.417;-43.341;94.542;107.946;200.5;47.16
TUBI;27;2;0;0.715;-0.4991;407.27;379.64;392.65;27.64;34.712;117.840;8.166;-34.619;42.785;media;17.52;-10.278;-53.808;7.461;54.606;61.269;200.5;27.24
TUBI;27;2;0;0.715;-0.4991;407.27;379.64;392.65;27.64;34.712;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-5.741;54.022;63.002;65.806;200.5;31.43
TUBI;28;2;0;0.759;-0.4991;405.83;378.68;391.47;27.14;34.712;117.840;8.166;-34.619;42.785;interna;16.00;-3.471;-110.497;-42.421;93.824;107.026;200.7;46.75
TUBI;28;2;0;0.759;-0.4991;405.83;378.68;391.47;27.14;34.712;117.840;8.166;-34.619;42.785;media;17.52;-10.240;-53.834;7.474;54.648;61.307;200.7;27.23
TUBI;28;2;0;0.759;-0.4991;405.83;378.68;391.47;27.14;34.712;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-6.561;53.203;62.539;64.987;200.7;31.16
TUBI;29;2;0;0.804;-0.4991;404.36;377.72;390.27;26.64;34.712;117.840;8.166;-34.619;42.785;interna;16.00;-3.471;-109.564;-41.488;93.100;106.093;200.9;46.33
TUBI;29;2;0;0.804;-0.4991;404.36;377.72;390.27;26.64;34.712;117.840;8.166;-34.619;42.785;media;17.52;-10.202;-53.859;7.486;54.691;61.346;200.9;27.22
TUBI;29;2;0;0.804;-0.4991;404.36;377.72;390.27;26.64;34.712;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-7.392;52.371;62.076;64.155;200.9;30.89
TUBI;30;2;0;0.852;-0.4991;402.90;376.75;389.07;26.14;34.711;117.840;8.166;-34.619;42.785;interna;16.00;-3.471;-108.635;-40.558;92.383;105.164;201.2;45.92
TUBI;30;2;0;0.852;-0.4991;402.90;376.75;389.07;26.14;34.711;117.840;8.166;-34.619;42.785;media;17.52;-10.164;-53.885;7.499;54.734;61.384;201.2;27.21
TUBI;30;2;0;0.852;-0.4991;402.90;376.75;389.07;26.14;34.711;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-8.220;51.544;61.623;63.328;201.2;30.63
TUBI;31;2;0;0.902;-0.4991;401.42;375.78;387.85;25.64;34.711;117.840;8.166;-34.619;42.785;interna;16.00;-3.471;-107.691;-39.615;91.659;104.220;201.4;45.50
TUBI;31;2;0;0.902;-0.4991;401.42;375.78;387.85;25.64;34.711;117.840;8.166;-34.619;42.785;media;17.52;-10.125;-53.911;7.512;54.777;61.423;201.4;27.19
TUBI;31;2;0;0.902;-0.4991;401.42;375.78;387.85;25.64;34.711;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-9.060;50.704;61.171;62.488;201.4;30.37
TUBI;32;2;0;0.953;-0.4991;399.93;374.79;386.63;25.13;34.710;117.840;8.166;-34.619;42.785;interna;16.00;-3.471;-106.751;-38.674;90.941;103.280;201.7;45.09
TUBI;32;2;0;0.953;-0.4991;399.93;374.79;386.63;25.13;34.710;117.840;8.166;-34.619;42.785;media;17.52;-10.086;-53.937;7.525;54.820;61.462;201.7;27.18
