componente;i;j;classe;z_m;y_m;T_met_int_C;T_met_est_C;T_met_media_C;dT_spessore_K;p_int_bar;p_est_bar;sZ_membr_MPa;sZ_termico_MPa;sZ_pressione_MPa;punto;r_mm;sigma_R_MPa;sigma_theta_MPa;sigma_Z_MPa;sigma_VM_MPa;sigma_Tresca_MPa;Sy_MPa;utilizzo_pc
TUBI;32;2;0;0.953;-0.4991;399.93;374.79;386.63;25.13;34.710;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-9.898;49.866;60.729;61.650;201.7;30.11
TUBI;33;2;0;1.007;-0.4991;398.42;373.80;385.40;24.62;34.710;117.840;8.166;-34.619;42.785;interna;16.00;-3.471;-105.796;-37.718;90.216;102.325;201.9;44.68
TUBI;33;2;0;1.007;-0.4991;398.42;373.80;385.40;24.62;34.710;117.840;8.166;-34.619;42.785;media;17.52;-10.047;-53.963;7.538;54.865;61.501;201.9;27.17
TUBI;33;2;0;1.007;-0.4991;398.42;373.80;385.40;24.62;34.710;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-10.749;49.016;60.289;60.800;201.9;29.86
TUBI;34;2;0;1.063;-0.4991;396.91;372.80;384.15;24.11;34.709;117.840;8.166;-34.619;42.785;interna;16.00;-3.471;-104.842;-36.765;89.496;101.372;202.2;44.27
TUBI;34;2;0;1.063;-0.4991;396.91;372.80;384.15;24.11;34.709;117.840;8.166;-34.619;42.785;media;17.52;-10.008;-53.989;7.551;54.909;61.540;202.2;27.16
TUBI;34;2;0;1.063;-0.4991;396.91;372.80;384.15;24.11;34.709;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-11.598;48.167;59.858;59.951;202.2;29.61
TUBI;35;2;0;1.122;-0.4991;395.37;371.79;382.90;23.59;34.709;117.840;8.166;-34.619;42.785;interna;16.00;-3.471;-103.875;-35.797;88.771;100.404;202.4;43.85
TUBI;35;2;0;1.122;-0.4991;395.37;371.79;382.90;23.59;34.709;117.840;8.166;-34.619;42.785;media;17.52;-9.968;-54.016;7.564;54.953;61.580;202.4;27.15
TUBI;35;2;0;1.122;-0.4991;395.37;371.79;382.90;23.59;34.709;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-12.460;47.305;59.430;59.765;202.4;29.36
TUBI;36;2;0;1.182;-0.4991;393.83;370.76;381.63;23.07;34.708;117.840;8.166;-34.619;42.785;interna;16.00;-3.471;-102.908;-34.830;88.051;99.437;202.7;43.44
TUBI;36;2;0;1.182;-0.4991;393.83;370.76;381.63;23.07;34.708;117.840;8.166;-34.619;42.785;media;17.52;-9.929;-54.043;7.577;54.998;61.620;202.7;27.14
TUBI;36;2;0;1.182;-0.4991;393.83;370.76;381.63;23.07;34.708;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-13.321;46.444;59.012;59.765;202.7;29.12
TUBI;37;2;0;1.246;-0.4991;392.38;369.80;380.43;22.58;34.708;117.840;8.166;-34.619;42.785;interna;16.00;-3.471;-101.990;-33.911;87.371;98.519;202.9;43.06
TUBI;37;2;0;1.246;-0.4991;392.38;369.80;380.43;22.58;34.708;117.840;8.166;-34.619;42.785;media;17.52;-9.891;-54.068;7.590;55.040;61.658;202.9;27.13
TUBI;37;2;0;1.246;-0.4991;392.38;369.80;380.43;22.58;34.708;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-14.139;45.626;58.623;59.765;202.9;28.89
TUBI;38;2;0;1.311;-0.4991;390.81;368.76;379.15;22.05;34.707;117.840;8.166;-34.619;42.785;interna;16.00;-3.471;-101.010;-32.931;86.651;97.540;203.2;42.65
TUBI;38;2;0;1.311;-0.4991;390.81;368.76;379.15;22.05;34.707;117.840;8.166;-34.619;42.785;media;17.52;-9.851;-54.095;7.603;55.086;61.699;203.2;27.11
TUBI;38;2;0;1.311;-0.4991;390.81;368.76;379.15;22.05;34.707;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-15.012;44.754;58.219;59.766;203.2;28.66
TUBI;39;2;0;1.380;-0.4991;389.23;367.71;377.85;21.52;34.706;117.840;8.166;-34.619;42.785;interna;16.00;-3.471;-100.018;-31.938;85.926;96.547;203.4;42.24
TUBI;39;2;0;1.380;-0.4991;389.23;367.71;377.85;21.52;34.706;117.840;8.166;-34.619;42.785;media;17.52;-9.810;-54.122;7.617;55.132;61.739;203.4;27.10
TUBI;39;2;0;1.380;-0.4991;389.23;367.71;377.85;21.52;34.706;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-15.896;43.870;57.820;59.766;203.4;28.42
TUBI;40;2;0;1.452;-0.4991;387.64;366.65;376.54;20.98;34.706;117.840;8.166;-34.619;42.785;interna;16.00;-3.471;-99.019;-30.940;85.202;95.549;203.7;41.83
TUBI;40;2;0;1.452;-0.4991;387.64;366.65;376.54;20.98;34.706;117.840;8.166;-34.619;42.785;media;17.52;-9.769;-54.150;7.631;55.178;61.781;203.7;27.09
TUBI;40;2;0;1.452;-0.4991;387.64;366.65;376.54;20.98;34.706;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-16.786;42.981;57.429;59.766;203.7;28.19
TUBI;41;2;0;1.526;-0.4991;386.03;365.59;375.22;20.45;34.705;117.840;8.166;-34.619;42.785;interna;16.00;-3.471;-98.023;-29.943;84.486;94.552;204.0;41.42
TUBI;41;2;0;1.526;-0.4991;386.03;365.59;375.22;20.45;34.705;117.840;8.166;-34.619;42.785;media;17.52;-9.729;-54.178;7.644;55.224;61.822;204.0;27.08
TUBI;41;2;0;1.526;-0.4991;386.03;365.59;375.22;20.45;34.705;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-17.673;42.093;57.050;59.766;204.0;27.97
TUBI;42;2;0;1.603;-0.4991;384.42;364.51;373.89;19.91;34.704;117.840;8.166;-34.619;42.785;interna;16.00;-3.470;-97.014;-28.934;83.767;93.544;204.2;41.02
TUBI;42;2;0;1.603;-0.4991;384.42;364.51;373.89;19.91;34.704;117.840;8.166;-34.619;42.785;media;17.52;-9.687;-54.205;7.658;55.271;61.864;204.2;27.06
TUBI;42;2;0;1.603;-0.4991;384.42;364.51;373.89;19.91;34.704;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-18.572;41.195;56.679;59.767;204.2;27.75
TUBI;43;2;0;1.684;-0.4991;382.79;363.43;372.55;19.36;34.704;117.840;8.166;-34.619;42.785;interna;16.00;-3.470;-96.002;-27.921;83.051;92.531;204.5;40.61
TUBI;43;2;0;1.684;-0.4991;382.79;363.43;372.55;19.36;34.704;117.840;8.166;-34.619;42.785;media;17.52;-9.646;-54.233;7.672;55.318;61.905;204.5;27.05
TUBI;43;2;0;1.684;-0.4991;382.79;363.43;372.55;19.36;34.704;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-19.474;40.293;56.317;59.767;204.5;27.54
TUBI;44;2;0;1.768;-0.4991;381.16;362.34;371.21;18.82;34.703;117.840;8.166;-34.619;42.785;interna;16.00;-3.470;-94.992;-26.911;82.343;91.522;204.8;40.21
TUBI;44;2;0;1.768;-0.4991;381.16;362.34;371.21;18.82;34.703;117.840;8.166;-34.619;42.785;media;17.52;-9.604;-54.261;7.686;55.365;61.947;204.8;27.04
TUBI;44;2;0;1.768;-0.4991;381.16;362.34;371.21;18.82;34.703;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-20.374;39.394;55.969;59.767;204.8;27.33
TUBI;45;2;0;1.855;-0.4991;379.52;361.25;369.85;18.27;34.702;117.840;8.166;-34.619;42.785;interna;16.00;-3.470;-93.973;-25.891;81.635;90.503;205.0;39.82
TUBI;45;2;0;1.855;-0.4991;379.52;361.25;369.85;18.27;34.702;117.840;8.166;-34.619;42.785;media;17.52;-9.563;-54.289;7.700;55.413;61.989;205.0;27.03
TUBI;45;2;0;1.855;-0.4991;379.52;361.25;369.85;18.27;34.702;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-21.281;38.486;55.631;59.768;205.0;27.13
TUBI;46;2;0;1.947;-0.4991;377.87;360.15;368.50;17.73;34.702;117.840;8.166;-34.619;42.785;interna;16.00;-3.470;-92.952;-24.870;80.933;89.482;205.3;39.42
TUBI;46;2;0;1.947;-0.4991;377.87;360.15;368.50;17.73;34.702;117.840;8.166;-34.619;42.785;media;17.52;-9.521;-54.318;7.714;55.460;62.031;205.3;27.01
TUBI;46;2;0;1.947;-0.4991;377.87;360.15;368.50;17.73;34.702;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-22.191;37.577;55.304;59.768;205.3;26.94
TUBI;47;2;0;2.041;-0.4991;376.22;359.05;367.14;17.18;34.701;117.840;8.166;-34.619;42.785;interna;16.00;-3.470;-91.930;-23.848;80.236;88.460;205.6;39.03
TUBI;47;2;0;2.041;-0.4991;376.22;359.05;367.14;17.18;34.701;117.840;8.166;-34.619;42.785;media;17.52;-9.479;-54.346;7.728;55.508;62.074;205.6;27.00
TUBI;47;2;0;2.041;-0.4991;376.22;359.05;367.14;17.18;34.701;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-23.102;36.667;54.990;59.769;205.6;26.75
TUBI;48;2;0;2.140;-0.4991;374.57;357.94;365.77;16.63;34.700;117.840;8.166;-34.619;42.785;interna;16.00;-3.470;-90.913;-22.830;79.550;87.443;205.8;38.65
TUBI;48;2;0;2.140;-0.4991;374.57;357.94;365.77;16.63;34.700;117.840;8.166;-34.619;42.785;media;17.52;-9.437;-54.374;7.742;55.555;62.116;205.8;26.99
TUBI;48;2;0;2.140;-0.4991;374.57;357.94;365.77;16.63;34.700;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-24.008;35.761;54.691;59.769;205.8;26.57
TUBI;49;2;0;2.243;-0.4991;372.92;356.83;364.41;16.08;34.699;117.840;8.166;-34.619;42.785;interna;16.00;-3.470;-89.892;-21.808;78.868;86.422;206.1;38.26
TUBI;49;2;0;2.243;-0.4991;372.92;356.83;364.41;16.08;34.699;117.840;8.166;-34.619;42.785;media;17.52;-9.395;-54.402;7.756;55.603;62.158;206.1;26.98
TUBI;49;2;0;2.243;-0.4991;372.92;356.83;364.41;16.08;34.699;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-24.918;34.851;54.405;59.769;206.1;26.39
TUBI;50;2;0;2.350;-0.4991;371.26;355.72;363.04;15.54;34.698;117.840;8.166;-34.619;42.785;interna;16.00;-3.470;-88.872;-20.788;78.195;85.402;206.4;37.89
TUBI;50;2;0;2.350;-0.4991;371.26;355.72;363.04;15.54;34.698;117.840;8.166;-34.619;42.785;media;17.52;-9.354;-54.431;7.770;55.651;62.200;206.4;26.96
TUBI;50;2;0;2.350;-0.4991;371.26;355.72;363.04;15.54;34.698;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-25.827;33.943;54.132;59.770;206.4;26.23
TUBI;51;2;0;2.461;-0.4991;369.61;354.62;361.68;14.99;34.697;117.840;8.166;-34.619;42.785;interna;16.00;-3.470;-87.854;-19.770;77.530;84.385;206.7;37.52
TUBI;51;2;0;2.461;-0.4991;369.61;354.62;361.68;14.99;34.697;117.840;8.166;-34.619;42.785;media;17.52;-9.312;-54.459;7.784;55.698;62.242;206.7;26.95
TUBI;51;2;0;2.461;-0.4991;369.61;354.62;361.68;14.99;34.697;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-26.734;33.037;53.874;59.770;206.7;26.07
TUBI;52;2;0;2.578;-0.4991;367.96;353.51;360.31;14.45;34.697;117.840;8.166;-34.619;42.785;interna;16.00;-3.470;-86.841;-18.756;76.877;83.372;206.9;37.15
TUBI;52;2;0;2.578;-0.4991;367.96;353.51;360.31;14.45;34.697;117.840;8.166;-34.619;42.785;media;17.52;-9.270;-54.487;7.797;55.746;62.284;206.9;26.94
TUBI;52;2;0;2.578;-0.4991;367.96;353.51;360.31;14.45;34.697;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-27.637;32.134;53.631;59.771;206.9;25.92
TUBI;53;2;0;2.698;-0.4991;366.34;352.43;358.98;13.91;34.696;117.840;8.166;-34.619;42.785;interna;16.00;-3.470;-85.835;-17.750;76.235;82.366;207.2;36.79
TUBI;53;2;0;2.698;-0.4991;366.34;352.43;358.98;13.91;34.696;117.840;8.166;-34.619;42.785;media;17.52;-9.229;-54.515;7.811;55.793;62.326;207.2;26.93
TUBI;53;2;0;2.698;-0.4991;366.34;352.43;358.98;13.91;34.696;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-28.533;31.238;53.404;59.771;207.2;25.77
TUBI;54;2;0;2.824;-0.4991;364.69;351.32;357.62;13.37;34.695;117.840;8.166;-34.619;42.785;interna;16.00;-3.469;-84.835;-16.749;75.605;81.365;207.5;36.44
TUBI;54;2;0;2.824;-0.4991;364.69;351.32;357.62;13.37;34.695;117.840;8.166;-34.619;42.785;media;17.52;-9.188;-54.543;7.825;55.840;62.367;207.5;26.91
TUBI;54;2;0;2.824;-0.4991;364.69;351.32;357.62;13.37;34.695;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-29.425;30.347;53.192;59.771;207.5;25.64
TUBI;55;2;0;2.955;-0.4991;363.05;350.22;356.26;12.84;34.694;117.840;8.166;-34.619;42.785;interna;16.00;-3.469;-83.842;-15.755;74.988;80.372;207.7;36.10
TUBI;55;2;0;2.955;-0.4991;363.05;350.22;356.26;12.84;34.694;117.840;8.166;-34.619;42.785;media;17.52;-9.147;-54.570;7.838;55.886;62.409;207.7;26.90
TUBI;55;2;0;2.955;-0.4991;363.05;350.22;356.26;12.84;34.694;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-30.310;29.462;52.996;59.772;207.7;25.51
TUBI;56;2;0;3.092;-0.4991;361.43;349.13;354.92;12.31;34.693;117.840;8.166;-34.619;42.785;interna;16.00;-3.469;-82.861;-14.774;74.387;79.392;208.0;35.76
TUBI;56;2;0;3.092;-0.4991;361.43;349.13;354.92;12.31;34.693;117.840;8.166;-34.619;42.785;media;17.52;-9.107;-54.597;7.852;55.933;62.449;208.0;26.89
TUBI;56;2;0;3.092;-0.4991;361.43;349.13;354.92;12.31;34.693;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-31.183;28.589;52.816;59.772;208.0;25.39
TUBI;57;2;0;3.234;-0.4991;359.83;348.04;353.59;11.79;34.692;117.840;8.166;-34.619;42.785;interna;16.00;-3.469;-81.887;-13.799;73.797;78.418;208.3;35.43
TUBI;57;2;0;3.234;-0.4991;359.83;348.04;353.59;11.79;34.692;117.840;8.166;-34.619;42.785;media;17.52;-9.067;-54.625;7.865;55.978;62.490;208.3;26.88
TUBI;57;2;0;3.234;-0.4991;359.83;348.04;353.59;11.79;34.692;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-32.052;27.721;52.651;59.773;208.3;25.28
TUBI;58;2;0;3.382;-0.4991;358.24;346.97;352.28;11.27;34.691;117.840;8.166;-34.619;42.785;interna;16.00;-3.469;-80.923;-12.835;73.222;77.454;208.5;35.11
TUBI;58;2;0;3.382;-0.4991;358.24;346.97;352.28;11.27;34.691;117.840;8.166;-34.619;42.785;media;17.52;-9.028;-54.651;7.878;56.024;62.530;208.5;26.86
TUBI;58;2;0;3.382;-0.4991;358.24;346.97;352.28;11.27;34.691;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-32.911;26.863;52.501;59.773;208.5;25.18
TUBI;59;2;0;3.536;-0.4991;356.67;345.91;350.98;10.76;34.690;117.840;8.166;-34.619;42.785;interna;16.00;-3.469;-79.976;-11.887;72.665;76.507;208.8;34.80
TUBI;59;2;0;3.536;-0.4991;356.67;345.91;350.98;10.76;34.690;117.840;8.166;-34.619;42.785;media;17.52;-8.989;-54.678;7.891;56.068;62.569;208.8;26.85
TUBI;59;2;0;3.536;-0.4991;356.67;345.91;350.98;10.76;34.690;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-33.755;26.019;52.367;59.774;208.8;25.08
TUBI;60;2;0;3.697;-0.4991;355.13;344.87;349.70;10.26;34.688;117.840;8.166;-34.619;42.785;interna;16.00;-3.469;-79.039;-10.950;72.122;75.570;209.1;34.50
TUBI;60;2;0;3.697;-0.4991;355.13;344.87;349.70;10.26;34.688;117.840;8.166;-34.619;42.785;media;17.52;-8.950;-54.704;7.904;56.113;62.608;209.1;26.84
TUBI;60;2;0;3.697;-0.4991;355.13;344.87;349.70;10.26;34.688;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-34.591;25.184;52.248;59.774;209.1;24.99
TUBI;61;2;0;3.864;-0.4991;353.61;343.84;348.44;9.76;34.687;117.840;8.166;-34.619;42.785;interna;16.00;-3.469;-78.117;-10.027;71.595;74.648;209.3;34.20
TUBI;61;2;0;3.864;-0.4991;353.61;343.84;348.44;9.76;34.687;117.840;8.166;-34.619;42.785;media;17.52;-8.913;-54.730;7.917;56.156;62.647;209.3;26.83
TUBI;61;2;0;3.864;-0.4991;353.61;343.84;348.44;9.76;34.687;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-35.413;24.362;52.144;59.775;209.3;24.91
TUBI;62;2;0;4.038;-0.4991;352.11;342.84;347.20;9.28;34.686;117.840;8.166;-34.619;42.785;interna;16.00;-3.469;-77.215;-9.124;71.087;73.746;209.6;33.92
TUBI;62;2;0;4.038;-0.4991;352.11;342.84;347.20;9.28;34.686;117.840;8.166;-34.619;42.785;media;17.52;-8.875;-54.755;7.929;56.199;62.684;209.6;26.82
TUBI;62;2;0;4.038;-0.4991;352.11;342.84;347.20;9.28;34.686;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-36.217;23.558;52.054;59.776;209.6;24.84
TUBI;63;2;0;4.219;-0.4991;350.65;341.85;345.99;8.80;34.685;117.840;8.166;-34.619;42.785;interna;16.00;-3.468;-76.327;-8.235;70.596;72.858;209.8;33.65
TUBI;63;2;0;4.219;-0.4991;350.65;341.85;345.99;8.80;34.685;117.840;8.166;-34.619;42.785;media;17.52;-8.839;-54.780;7.941;56.241;62.721;209.8;26.81
TUBI;63;2;0;4.219;-0.4991;350.65;341.85;345.99;8.80;34.685;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-37.009;22.767;51.977;59.776;209.8;24.77
TUBI;64;2;0;4.407;-0.4991;349.22;340.88;344.81;8.34;34.684;117.840;8.166;-34.619;42.785;interna;16.00;-3.468;-75.460;-7.368;70.123;71.992;210.0;33.39
TUBI;64;2;0;4.407;-0.4991;349.22;340.88;344.81;8.34;34.684;117.840;8.166;-34.619;42.785;media;17.52;-8.803;-54.804;7.953;56.282;62.757;210.0;26.80
TUBI;64;2;0;4.407;-0.4991;349.22;340.88;344.81;8.34;34.684;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-37.782;21.995;51.914;59.777;210.0;24.72
TUBI;65;2;0;4.604;-0.4991;347.82;339.93;343.65;7.88;34.682;117.840;8.166;-34.619;42.785;interna;16.00;-3.468;-74.613;-6.520;69.669;71.145;210.3;33.13
TUBI;65;2;0;4.604;-0.4991;347.82;339.93;343.65;7.88;34.682;117.840;8.166;-34.619;42.785;media;17.52;-8.769;-54.828;7.965;56.322;62.793;210.3;26.79
TUBI;65;2;0;4.604;-0.4991;347.82;339.93;343.65;7.88;34.682;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-38.537;21.240;51.864;59.777;210.3;24.67
TUBI;66;2;0;4.809;-0.4991;346.45;339.01;342.52;7.44;34.681;117.840;8.166;-34.619;42.785;interna;16.00;-3.468;-73.784;-5.691;69.232;70.316;210.5;32.89
TUBI;66;2;0;4.809;-0.4991;346.45;339.01;342.52;7.44;34.681;117.840;8.166;-34.619;42.785;media;17.52;-8.735;-54.851;7.976;56.362;62.827;210.5;26.78
TUBI;66;2;0;4.809;-0.4991;346.45;339.01;342.52;7.44;34.681;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-39.276;20.502;51.825;59.778;210.5;24.62
TUBI;67;2;0;5.022;-0.4991;345.12;338.12;341.42;7.00;34.680;117.840;8.166;-34.619;42.785;interna;16.00;-3.468;-72.980;-4.885;68.814;69.512;210.7;32.66
TUBI;67;2;0;5.022;-0.4991;345.12;338.12;341.42;7.00;34.680;117.840;8.166;-34.619;42.785;media;17.52;-8.702;-54.874;7.987;56.400;62.861;210.7;26.77
TUBI;67;2;0;5.022;-0.4991;345.12;338.12;341.42;7.00;34.680;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-39.994;19.785;51.797;59.779;210.7;24.58
TUBI;68;2;0;5.243;-0.4991;343.83;337.25;340.35;6.58;34.678;117.840;8.166;-34.619;42.785;interna;16.00;-3.468;-72.198;-4.103;68.415;68.731;210.9;32.44
TUBI;68;2;0;5.243;-0.4991;343.83;337.25;340.35;6.58;34.678;117.840;8.166;-34.619;42.785;media;17.52;-8.670;-54.896;7.998;56.437;62.894;210.9;26.76
TUBI;68;2;0;5.243;-0.4991;343.83;337.25;340.35;6.58;34.678;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-40.691;19.088;51.780;59.779;210.9;24.55
TUBI;69;2;0;5.474;-0.4991;342.58;336.41;339.31;6.18;34.677;117.840;8.166;-34.619;42.785;interna;16.00;-3.468;-71.440;-3.344;68.035;68.096;211.1;32.22
TUBI;69;2;0;5.474;-0.4991;342.58;336.41;339.31;6.18;34.677;117.840;8.166;-34.619;42.785;media;17.52;-8.638;-54.917;8.008;56.473;62.926;211.1;26.75
TUBI;69;2;0;5.474;-0.4991;342.58;336.41;339.31;6.18;34.677;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-41.367;18.413;51.772;59.780;211.1;24.52
TUBI;70;2;0;5.715;-0.4991;341.37;335.59;338.31;5.78;34.675;117.840;8.166;-34.619;42.785;interna;16.00;-3.468;-70.707;-2.609;67.672;68.097;211.3;32.02
TUBI;70;2;0;5.715;-0.4991;341.37;335.59;338.31;5.78;34.675;117.840;8.166;-34.619;42.785;media;17.52;-8.608;-54.938;8.018;56.508;62.956;211.3;26.74
TUBI;70;2;0;5.715;-0.4991;341.37;335.59;338.31;5.78;34.675;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-42.022;17.759;51.773;59.781;211.3;24.50
TUBI;71;2;0;5.965;-0.4991;340.21;334.80;337.35;5.40;34.674;117.840;8.166;-34.619;42.785;interna;16.00;-3.467;-69.998;-1.900;67.328;68.098;211.5;31.83
TUBI;71;2;0;5.965;-0.4991;340.21;334.80;337.35;5.40;34.674;117.840;8.166;-34.619;42.785;media;17.52;-8.579;-54.958;8.028;56.542;62.986;211.5;26.73
TUBI;71;2;0;5.965;-0.4991;340.21;334.80;337.35;5.40;34.674;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-42.654;17.127;51.781;59.781;211.5;24.48
TUBI;72;2;0;6.226;-0.4991;339.08;334.05;336.42;5.03;34.672;117.840;8.166;-34.619;42.785;interna;16.00;-3.467;-69.315;-1.216;67.002;68.099;211.7;31.65
TUBI;72;2;0;6.226;-0.4991;339.08;334.05;336.42;5.03;34.672;117.840;8.166;-34.619;42.785;media;17.52;-8.551;-54.978;8.037;56.575;63.015;211.7;26.72
TUBI;72;2;0;6.226;-0.4991;339.08;334.05;336.42;5.03;34.672;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-43.264;16.518;51.797;59.782;211.7;24.47
TUBI;73;2;0;6.498;-0.4991;338.00;333.32;335.53;4.68;34.671;117.840;8.166;-34.619;42.785;interna;16.00;-3.467;-68.658;-0.558;66.693;68.100;211.9;31.47
TUBI;73;2;0;6.498;-0.4991;338.00;333.32;335.53;4.68;34.671;117.840;8.166;-34.619;42.785;media;17.52;-8.524;-54.996;8.046;56.607;63.043;211.9;26.71
TUBI;73;2;0;6.498;-0.4991;338.00;333.32;335.53;4.68;34.671;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-43.850;15.933;51.819;59.783;211.9;24.46
TUBI;74;2;0;6.780;-0.4991;336.97;332.62;334.67;4.34;34.669;117.840;8.166;-34.619;42.785;interna;16.00;-3.467;-68.029;0.071;66.402;68.101;212.1;31.31
TUBI;74;2;0;6.780;-0.4991;336.97;332.62;334.67;4.34;34.669;117.840;8.166;-34.619;42.785;media;17.52;-8.498;-55.014;8.055;56.637;63.069;212.1;26.71
TUBI;74;2;0;6.780;-0.4991;336.97;332.62;334.67;4.34;34.669;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-44.412;15.372;51.846;59.784;212.1;24.45
TUBI;75;2;0;7.075;-0.4991;335.98;331.96;333.85;4.02;34.667;117.840;8.166;-34.619;42.785;interna;16.00;-3.467;-67.426;0.676;66.128;68.102;212.2;31.16
TUBI;75;2;0;7.075;-0.4991;335.98;331.96;333.85;4.02;34.667;117.840;8.166;-34.619;42.785;media;17.52;-8.473;-55.032;8.063;56.666;63.095;212.2;26.70
TUBI;75;2;0;7.075;-0.4991;335.98;331.96;333.85;4.02;34.667;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-44.950;14.834;51.878;59.785;212.2;24.44
TUBI;76;2;0;7.381;-0.4991;335.03;331.32;333.07;3.71;34.666;117.840;8.166;-34.619;42.785;interna;16.00;-3.467;-66.850;1.253;65.870;68.103;212.4;31.01
TUBI;76;2;0;7.381;-0.4991;335.03;331.32;333.07;3.71;34.666;117.840;8.166;-34.619;42.785;media;17.52;-8.450;-55.048;8.071;56.694;63.120;212.4;26.69
TUBI;76;2;0;7.381;-0.4991;335.03;331.32;333.07;3.71;34.666;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-45.465;14.320;51.914;59.785;212.4;24.44
TUBI;77;2;0;7.701;-0.4991;334.13;330.72;332.33;3.42;34.664;117.840;8.166;-34.619;42.785;interna;16.00;-3.466;-66.303;1.801;65.629;68.104;212.5;30.88
TUBI;77;2;0;7.701;-0.4991;334.13;330.72;332.33;3.42;34.664;117.840;8.166;-34.619;42.785;media;17.52;-8.427;-55.064;8.079;56.721;63.143;212.5;26.69
TUBI;77;2;0;7.701;-0.4991;334.13;330.72;332.33;3.42;34.664;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-45.954;13.832;51.953;59.786;212.5;24.44
TUBI;78;2;0;8.033;-0.4991;333.28;330.15;331.62;3.14;34.662;117.840;8.166;-34.619;42.785;interna;16.00;-3.466;-65.781;2.324;65.402;68.105;212.7;30.75
TUBI;78;2;0;8.033;-0.4991;333.28;330.15;331.62;3.14;34.662;117.840;8.166;-34.619;42.785;media;17.52;-8.406;-55.079;8.086;56.746;63.165;212.7;26.68
TUBI;78;2;0;8.033;-0.4991;333.28;330.15;331.62;3.14;34.662;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-46.420;13.367;51.994;59.787;212.7;24.45
TUBI;79;2;0;8.379;-0.4991;332.47;329.60;330.95;2.87;34.660;117.840;8.166;-34.619;42.785;interna;16.00;-3.466;-65.288;2.818;65.192;68.106;212.8;30.63
TUBI;79;2;0;8.379;-0.4991;332.47;329.60;330.95;2.87;34.660;117.840;8.166;-34.619;42.785;media;17.52;-8.385;-55.094;8.093;56.770;63.187;212.8;26.68
TUBI;79;2;0;8.379;-0.4991;332.47;329.60;330.95;2.87;34.660;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-46.861;12.927;52.037;59.788;212.8;24.45
TUBI;80;2;0;8.740;-0.4991;331.71;329.09;330.32;2.62;34.658;117.840;8.166;-34.619;42.785;interna;16.00;-3.466;-64.822;3.285;64.995;68.107;212.9;30.52
TUBI;80;2;0;8.740;-0.4991;331.71;329.09;330.32;2.62;34.658;117.840;8.166;-34.619;42.785;media;17.52;-8.366;-55.108;8.099;56.793;63.207;212.9;26.67
TUBI;80;2;0;8.740;-0.4991;331.71;329.09;330.32;2.62;34.658;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-47.278;12.511;52.081;59.789;212.9;24.46
TUBI;81;2;0;9.115;-0.4991;330.99;328.61;329.73;2.38;34.656;117.840;8.166;-34.619;42.785;interna;16.00;-3.466;-64.383;3.725;64.813;68.108;213.1;30.42
TUBI;81;2;0;9.115;-0.4991;330.99;328.61;329.73;2.38;34.656;117.840;8.166;-34.619;42.785;media;17.52;-8.348;-55.121;8.105;56.815;63.226;213.1;26.67
TUBI;81;2;0;9.115;-0.4991;330.99;328.61;329.73;2.38;34.656;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-47.671;12.119;52.125;59.790;213.1;24.47
TUBI;82;2;0;9.506;-0.4991;330.31;328.15;329.17;2.16;34.654;117.840;8.166;-34.619;42.785;interna;16.00;-3.465;-63.969;4.140;64.643;68.109;213.2;30.33
TUBI;82;2;0;9.506;-0.4991;330.31;328.15;329.17;2.16;34.654;117.840;8.166;-34.619;42.785;media;17.52;-8.331;-55.133;8.111;56.836;63.244;213.2;26.66
TUBI;82;2;0;9.506;-0.4991;330.31;328.15;329.17;2.16;34.654;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-48.041;11.750;52.170;59.791;213.2;24.47
TUBI;83;2;0;9.913;-0.4991;329.68;327.73;328.65;1.95;34.652;117.840;8.166;-34.619;42.785;interna;16.00;-3.465;-63.583;4.528;64.487;68.111;213.3;30.24
TUBI;83;2;0;9.913;-0.4991;329.68;327.73;328.65;1.95;34.652;117.840;8.166;-34.619;42.785;media;17.52;-8.315;-55.145;8.116;56.855;63.261;213.3;26.66
TUBI;83;2;0;9.913;-0.4991;329.68;327.73;328.65;1.95;34.652;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-48.387;11.404;52.214;59.792;213.3;24.48
TUBI;84;2;0;10.337;-0.4991;329.09;327.33;328.16;1.76;34.650;117.840;8.166;-34.619;42.785;interna;16.00;-3.465;-63.222;4.890;64.343;68.112;213.4;30.16
TUBI;84;2;0;10.337;-0.4991;329.09;327.33;328.16;1.76;34.650;117.840;8.166;-34.619;42.785;media;17.52;-8.300;-55.156;8.121;56.873;63.277;213.4;26.65
TUBI;84;2;0;10.337;-0.4991;329.09;327.33;328.16;1.76;34.650;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-48.711;11.082;52.257;59.793;213.4;24.49
TUBI;85;2;0;10.778;-0.4991;328.54;326.96;327.70;1.58;34.648;117.840;8.166;-34.619;42.785;interna;16.00;-3.465;-62.886;5.228;64.210;68.113;213.5;30.08
TUBI;85;2;0;10.778;-0.4991;328.54;326.96;327.70;1.58;34.648;117.840;8.166;-34.619;42.785;media;17.52;-8.286;-55.166;8.126;56.890;63.292;213.5;26.65
TUBI;85;2;0;10.778;-0.4991;328.54;326.96;327.70;1.58;34.648;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-49.012;10.782;52.300;59.794;213.5;24.50
TUBI;86;2;0;11.238;-0.4991;328.03;326.62;327.28;1.41;34.645;117.840;8.166;-34.619;42.785;interna;16.00;-3.465;-62.575;5.540;64.089;68.115;213.5;30.01
TUBI;86;2;0;11.238;-0.4991;328.03;326.62;327.28;1.41;34.645;117.840;8.166;-34.619;42.785;media;17.52;-8.273;-55.176;8.130;56.906;63.306;213.5;26.65
TUBI;86;2;0;11.238;-0.4991;328.03;326.62;327.28;1.41;34.645;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-49.292;10.503;52.340;59.795;213.5;24.51
TUBI;87;2;0;11.716;-0.4991;327.55;326.30;326.89;1.25;34.643;117.840;8.166;-34.619;42.785;interna;16.00;-3.464;-62.287;5.829;63.978;68.116;213.6;29.95
TUBI;87;2;0;11.716;-0.4991;327.55;326.30;326.89;1.25;34.643;117.840;8.166;-34.619;42.785;media;17.52;-8.261;-55.185;8.134;56.921;63.319;213.6;26.65
TUBI;87;2;0;11.716;-0.4991;327.55;326.30;326.89;1.25;34.643;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-49.551;10.246;52.380;59.796;213.6;24.52
TUBI;88;2;0;12.214;-0.4991;327.12;326.01;326.53;1.11;34.640;117.840;8.166;-34.619;42.785;interna;16.00;-3.464;-62.022;6.096;63.876;68.118;213.7;29.89
TUBI;88;2;0;12.214;-0.4991;327.12;326.01;326.53;1.11;34.640;117.840;8.166;-34.619;42.785;media;17.52;-8.250;-55.194;8.137;56.935;63.331;213.7;26.64
TUBI;88;2;0;12.214;-0.4991;327.12;326.01;326.53;1.11;34.640;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-49.789;10.009;52.417;59.798;213.7;24.53
TUBI;89;2;0;12.733;-0.4991;326.71;325.73;326.20;0.98;34.638;117.840;8.166;-34.619;42.785;interna;16.00;-3.464;-61.779;6.340;63.785;68.119;213.8;29.84
TUBI;89;2;0;12.733;-0.4991;326.71;325.73;326.20;0.98;34.638;117.840;8.166;-34.619;42.785;media;17.52;-8.240;-55.202;8.141;56.947;63.343;213.8;26.64
TUBI;89;2;0;12.733;-0.4991;326.71;325.73;326.20;0.98;34.638;117.840;8.166;-34.619;42.785;esterna;19.05;-11.784;-50.008;9.791;52.452;59.799;213.8;24.54
TUBI;0;3;0;0.007;-0.3565;342.39;336.22;339.13;6.16;34.740;117.840;8.582;-34.206;42.787;interna;16.00;-3.474;-71.380;-2.904;68.193;68.476;211.2;32.29
TUBI;0;3;0;0.007;-0.3565;342.39;336.22;339.13;6.16;34.740;117.840;8.582;-34.206;42.787;media;17.52;-8.640;-54.885;8.425;56.736;63.310;211.2;26.87
TUBI;0;3;0;0.007;-0.3565;342.39;336.22;339.13;6.16;34.740;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-41.358;18.807;52.108;60.166;211.2;24.68
TUBI;1;3;0;0.022;-0.3565;342.37;336.21;339.11;6.16;34.725;117.840;8.582;-34.206;42.787;interna;16.00;-3.472;-71.377;-2.893;68.196;68.484;211.2;32.29
TUBI;1;3;0;0.022;-0.3565;342.37;336.21;339.11;6.16;34.725;117.840;8.582;-34.206;42.787;media;17.52;-8.639;-54.893;8.425;56.744;63.318;211.2;26.87
TUBI;1;3;0;0.022;-0.3565;342.37;336.21;339.11;6.16;34.725;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-41.376;18.797;52.114;60.173;211.2;24.68
TUBI;2;3;0;0.037;-0.3565;342.35;336.20;339.09;6.15;34.725;117.840;8.582;-34.206;42.787;interna;16.00;-3.472;-71.366;-2.881;68.191;68.485;211.2;32.29
TUBI;2;3;0;0.037;-0.3565;342.35;336.20;339.09;6.15;34.725;117.840;8.582;-34.206;42.787;media;17.52;-8.639;-54.894;8.425;56.745;63.319;211.2;26.87
TUBI;2;3;0;0.037;-0.3565;342.35;336.20;339.09;6.15;34.725;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-41.386;18.787;52.114;60.173;211.2;24.68
TUBI;3;3;0;0.053;-0.3565;342.33;336.18;339.08;6.14;34.724;117.840;8.582;-34.206;42.787;interna;16.00;-3.472;-71.354;-2.869;68.185;68.485;211.2;32.29
TUBI;3;3;0;0.053;-0.3565;342.33;336.18;339.08;6.14;34.724;117.840;8.582;-34.206;42.787;media;17.52;-8.638;-54.894;8.425;56.746;63.319;211.2;26.87
TUBI;3;3;0;0.053;-0.3565;342.33;336.18;339.08;6.14;34.724;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-41.397;18.776;52.114;60.173;211.2;24.68
TUBI;4;3;0;0.070;-0.3565;342.18;336.09;338.96;6.10;34.724;117.840;8.582;-34.206;42.787;interna;16.00;-3.472;-71.263;-2.778;68.141;68.485;211.2;32.26
TUBI;4;3;0;0.070;-0.3565;342.18;336.09;338.96;6.10;34.724;117.840;8.582;-34.206;42.787;media;17.52;-8.634;-54.897;8.426;56.750;63.323;211.2;26.87
TUBI;4;3;0;0.070;-0.3565;342.18;336.09;338.96;6.10;34.724;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-41.478;18.695;52.113;60.174;211.2;24.67
TUBI;5;3;0;0.087;-0.3565;342.06;336.01;338.86;6.06;34.723;117.840;8.582;-34.206;42.787;interna;16.00;-3.472;-71.191;-2.706;68.105;68.485;211.2;32.24
TUBI;5;3;0;0.087;-0.3565;342.06;336.01;338.86;6.06;34.723;117.840;8.582;-34.206;42.787;media;17.52;-8.631;-54.899;8.427;56.754;63.326;211.2;26.87
TUBI;5;3;0;0.087;-0.3565;342.06;336.01;338.86;6.06;34.723;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-41.543;18.631;52.113;60.174;211.2;24.67
TUBI;6;3;0;0.105;-0.3565;341.96;335.94;338.78;6.02;34.723;117.840;8.582;-34.206;42.787;interna;16.00;-3.472;-71.130;-2.645;68.076;68.486;211.2;32.23
TUBI;6;3;0;0.105;-0.3565;341.96;335.94;338.78;6.02;34.723;117.840;8.582;-34.206;42.787;media;17.52;-8.629;-54.901;8.428;56.757;63.329;211.2;26.87
TUBI;6;3;0;0.105;-0.3565;341.96;335.94;338.78;6.02;34.723;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-41.598;18.576;52.113;60.174;211.2;24.67
TUBI;7;3;0;0.124;-0.3565;341.88;335.88;338.70;6.00;34.722;117.840;8.582;-34.206;42.787;interna;16.00;-3.472;-71.077;-2.591;68.050;68.486;211.3;32.21
TUBI;7;3;0;0.124;-0.3565;341.88;335.88;338.70;6.00;34.722;117.840;8.582;-34.206;42.787;media;17.52;-8.627;-54.903;8.429;56.759;63.332;211.3;26.87
TUBI;7;3;0;0.124;-0.3565;341.88;335.88;338.70;6.00;34.722;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-41.646;18.529;52.113;60.174;211.3;24.67
TUBI;8;3;0;0.144;-0.3565;341.80;335.83;338.64;5.97;34.722;117.840;8.582;-34.206;42.787;interna;16.00;-3.472;-71.029;-2.543;68.026;68.486;211.3;32.20
TUBI;8;3;0;0.144;-0.3565;341.80;335.83;338.64;5.97;34.722;117.840;8.582;-34.206;42.787;media;17.52;-8.625;-54.904;8.430;56.762;63.334;211.3;26.87
TUBI;8;3;0;0.144;-0.3565;341.80;335.83;338.64;5.97;34.722;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-41.689;18.486;52.113;60.174;211.3;24.67
TUBI;9;3;0;0.164;-0.3565;341.73;335.78;338.58;5.95;34.721;117.840;8.582;-34.206;42.787;interna;16.00;-3.472;-70.986;-2.499;68.005;68.487;211.3;32.19
TUBI;9;3;0;0.164;-0.3565;341.73;335.78;338.58;5.95;34.721;117.840;8.582;-34.206;42.787;media;17.52;-8.623;-54.906;8.430;56.764;63.336;211.3;26.87
TUBI;9;3;0;0.164;-0.3565;341.73;335.78;338.58;5.95;34.721;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-41.728;18.447;52.113;60.175;211.3;24.66
TUBI;10;3;0;0.185;-0.3565;341.66;335.73;338.52;5.92;34.721;117.840;8.582;-34.206;42.787;interna;16.00;-3.472;-70.943;-2.456;67.985;68.487;211.3;32.18
TUBI;10;3;0;0.185;-0.3565;341.66;335.73;338.52;5.92;34.721;117.840;8.582;-34.206;42.787;media;17.52;-8.621;-54.907;8.431;56.767;63.338;211.3;26.87
TUBI;10;3;0;0.185;-0.3565;341.66;335.73;338.52;5.92;34.721;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-41.766;18.409;52.113;60.175;211.3;24.66
TUBI;11;3;0;0.207;-0.3565;431.39;395.32;412.31;36.07;34.717;117.840;8.582;-34.206;42.787;interna;16.00;-3.472;-127.129;-58.640;107.297;123.657;196.5;54.59
TUBI;11;3;0;0.207;-0.3565;431.39;395.32;412.31;36.07;34.717;117.840;8.582;-34.206;42.787;media;17.52;-10.921;-53.378;7.662;54.193;61.039;196.5;27.57
TUBI;11;3;0;0.207;-0.3565;431.39;395.32;412.31;36.07;34.717;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;8.252;68.428;72.307;80.212;196.5;36.79
TUBI;12;3;0;0.230;-0.3565;429.57;394.13;410.82;35.44;34.717;117.840;8.582;-34.206;42.787;interna;16.00;-3.472;-125.947;-57.458;106.314;122.475;196.8;54.01
TUBI;12;3;0;0.230;-0.3565;429.57;394.13;410.82;35.44;34.717;117.840;8.582;-34.206;42.787;media;17.52;-10.873;-53.410;7.678;54.246;61.088;196.8;27.56
TUBI;12;3;0;0.230;-0.3565;429.57;394.13;410.82;35.44;34.717;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;7.199;67.375;71.581;79.159;196.8;36.37
TUBI;13;3;0;0.254;-0.3565;427.84;393.00;409.41;34.83;34.717;117.840;8.582;-34.206;42.787;interna;16.00;-3.472;-124.823;-56.333;105.383;121.351;197.1;53.46
TUBI;13;3;0;0.254;-0.3565;427.84;393.00;409.41;34.83;34.717;117.840;8.582;-34.206;42.787;media;17.52;-10.827;-53.441;7.693;54.297;61.134;197.1;27.55
TUBI;13;3;0;0.254;-0.3565;427.84;393.00;409.41;34.83;34.717;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;6.198;66.375;70.899;78.159;197.1;35.97
TUBI;14;3;0;0.279;-0.3565;426.18;391.92;408.05;34.25;34.717;117.840;8.582;-34.206;42.787;interna;16.00;-3.472;-123.745;-55.256;104.494;120.274;197.4;52.94
TUBI;14;3;0;0.279;-0.3565;426.18;391.92;408.05;34.25;34.717;117.840;8.582;-34.206;42.787;media;17.52;-10.783;-53.470;7.708;54.346;61.178;197.4;27.53
TUBI;14;3;0;0.279;-0.3565;426.18;391.92;408.05;34.25;34.717;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;5.239;65.416;70.252;77.200;197.4;35.59
TUBI;15;3;0;0.305;-0.3565;424.57;390.87;406.74;33.70;34.716;117.840;8.582;-34.206;42.787;interna;16.00;-3.472;-122.706;-54.216;103.640;119.234;197.7;52.44
TUBI;15;3;0;0.305;-0.3565;424.57;390.87;406.74;33.70;34.716;117.840;8.582;-34.206;42.787;media;17.52;-10.740;-53.499;7.722;54.393;61.221;197.7;27.52
TUBI;15;3;0;0.305;-0.3565;424.57;390.87;406.74;33.70;34.716;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;4.313;64.490;69.635;76.274;197.7;35.23
TUBI;16;3;0;0.332;-0.3565;423.02;389.85;405.47;33.16;34.716;117.840;8.582;-34.206;42.787;interna;16.00;-3.472;-121.707;-53.217;102.823;118.235;197.9;51.96
TUBI;16;3;0;0.332;-0.3565;423.02;389.85;405.47;33.16;34.716;117.840;8.582;-34.206;42.787;media;17.52;-10.699;-53.526;7.736;54.438;61.262;197.9;27.51
TUBI;16;3;0;0.332;-0.3565;423.02;389.85;405.47;33.16;34.716;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;3.423;63.600;69.048;75.384;197.9;34.89
TUBI;17;3;0;0.360;-0.3565;421.49;388.86;404.23;32.63;34.716;117.840;8.582;-34.206;42.787;interna;16.00;-3.472;-120.721;-52.231;102.019;117.249;198.2;51.48
TUBI;17;3;0;0.360;-0.3565;421.49;388.86;404.23;32.63;34.716;117.840;8.582;-34.206;42.787;media;17.52;-10.659;-53.553;7.750;54.483;61.303;198.2;27.50
TUBI;17;3;0;0.360;-0.3565;421.49;388.86;404.23;32.63;34.716;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;2.545;62.722;68.476;74.506;198.2;34.56
TUBI;18;3;0;0.390;-0.3565;420.00;387.88;403.01;32.12;34.716;117.840;8.582;-34.206;42.787;interna;16.00;-3.472;-119.764;-51.274;101.242;116.293;198.4;51.03
TUBI;18;3;0;0.390;-0.3565;420.00;387.88;403.01;32.12;34.716;117.840;8.582;-34.206;42.787;media;17.52;-10.619;-53.579;7.763;54.527;61.342;198.4;27.48
TUBI;18;3;0;0.390;-0.3565;420.00;387.88;403.01;32.12;34.716;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;1.693;61.871;67.926;73.655;198.4;34.24
TUBI;19;3;0;0.420;-0.3565;418.52;386.92;401.80;31.61;34.715;117.840;8.582;-34.206;42.787;interna;16.00;-3.472;-118.811;-50.321;100.472;115.340;198.6;50.58
TUBI;19;3;0;0.420;-0.3565;418.52;386.92;401.80;31.61;34.715;117.840;8.582;-34.206;42.787;media;17.52;-10.580;-53.605;7.776;54.570;61.381;198.6;27.47
TUBI;19;3;0;0.420;-0.3565;418.52;386.92;401.80;31.61;34.715;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;0.845;61.022;67.385;72.806;198.6;33.92
TUBI;20;3;0;0.452;-0.3565;417.07;385.96;400.61;31.11;34.715;117.840;8.582;-34.206;42.787;interna;16.00;-3.471;-117.880;-49.390;99.722;114.409;198.9;50.14
TUBI;20;3;0;0.452;-0.3565;417.07;385.96;400.61;31.11;34.715;117.840;8.582;-34.206;42.787;media;17.52;-10.542;-53.631;7.788;54.612;61.419;198.9;27.46
TUBI;20;3;0;0.452;-0.3565;417.07;385.96;400.61;31.11;34.715;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;0.015;60.193;66.863;71.977;198.9;33.62
TUBI;21;3;0;0.485;-0.3565;415.62;385.01;399.43;30.61;34.715;117.840;8.582;-34.206;42.787;interna;16.00;-3.471;-116.957;-48.467;98.981;113.486;199.1;49.71
TUBI;21;3;0;0.485;-0.3565;415.62;385.01;399.43;30.61;34.715;117.840;8.582;-34.206;42.787;media;17.52;-10.504;-53.656;7.801;54.654;61.457;199.1;27.45
TUBI;21;3;0;0.485;-0.3565;415.62;385.01;399.43;30.61;34.715;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-0.807;59.371;66.351;71.155;199.1;33.32
TUBI;22;3;0;0.520;-0.3565;414.18;384.07;398.25;30.11;34.714;117.840;8.582;-34.206;42.787;interna;16.00;-3.471;-116.029;-47.539;98.240;112.558;199.4;49.28
TUBI;22;3;0;0.520;-0.3565;414.18;384.07;398.25;30.11;34.714;117.840;8.582;-34.206;42.787;media;17.52;-10.466;-53.682;7.814;54.697;61.496;199.4;27.44
TUBI;22;3;0;0.520;-0.3565;414.18;384.07;398.25;30.11;34.714;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-1.633;58.545;65.843;70.329;199.4;33.03
TUBI;23;3;0;0.556;-0.3565;412.74;383.12;397.07;29.62;34.714;117.840;8.582;-34.206;42.787;interna;16.00;-3.471;-115.115;-46.624;97.513;111.644;199.6;48.86
TUBI;23;3;0;0.556;-0.3565;412.74;383.12;397.07;29.62;34.714;117.840;8.582;-34.206;42.787;media;17.52;-10.429;-53.707;7.826;54.738;61.533;199.6;27.43
TUBI;23;3;0;0.556;-0.3565;412.74;383.12;397.07;29.62;34.714;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-2.448;57.731;65.349;69.515;199.6;32.74
TUBI;24;3;0;0.593;-0.3565;411.31;382.18;395.90;29.13;34.714;117.840;8.582;-34.206;42.787;interna;16.00;-3.471;-114.192;-45.701;96.782;110.721;199.8;48.43
TUBI;24;3;0;0.593;-0.3565;411.31;382.18;395.90;29.13;34.714;117.840;8.582;-34.206;42.787;media;17.52;-10.391;-53.732;7.839;54.780;61.571;199.8;27.41
TUBI;24;3;0;0.593;-0.3565;411.31;382.18;395.90;29.13;34.714;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-3.269;56.909;64.856;68.693;199.8;32.46
TUBI;25;3;0;0.632;-0.3565;409.87;381.23;394.72;28.64;34.713;117.840;8.582;-34.206;42.787;interna;16.00;-3.471;-113.280;-44.788;96.063;109.808;200.1;48.02
TUBI;25;3;0;0.632;-0.3565;409.87;381.23;394.72;28.64;34.713;117.840;8.582;-34.206;42.787;media;17.52;-10.354;-53.757;7.851;54.822;61.609;200.1;27.40
TUBI;25;3;0;0.632;-0.3565;409.87;381.23;394.72;28.64;34.713;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-4.082;56.096;64.376;67.880;200.1;32.18
TUBI;26;3;0;0.672;-0.3565;408.43;380.28;393.54;28.15;34.713;117.840;8.582;-34.206;42.787;interna;16.00;-3.471;-112.366;-43.874;95.345;108.894;200.3;47.60
TUBI;26;3;0;0.672;-0.3565;408.43;380.28;393.54;28.15;34.713;117.840;8.582;-34.206;42.787;media;17.52;-10.316;-53.782;7.864;54.864;61.646;200.3;27.39
TUBI;26;3;0;0.672;-0.3565;408.43;380.28;393.54;28.15;34.713;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-4.896;55.282;63.902;67.066;200.3;31.90
TUBI;27;3;0;0.715;-0.3565;406.98;379.33;392.35;27.65;34.712;117.840;8.582;-34.206;42.787;interna;16.00;-3.471;-111.440;-42.948;94.622;107.968;200.5;47.19
TUBI;27;3;0;0.715;-0.3565;406.98;379.33;392.35;27.65;34.712;117.840;8.582;-34.206;42.787;media;17.52;-10.278;-53.808;7.877;54.906;61.685;200.5;27.38
TUBI;27;3;0;0.715;-0.3565;406.98;379.33;392.35;27.65;34.712;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-5.721;54.458;63.428;66.242;200.5;31.63
TUBI;28;3;0;0.759;-0.3565;405.53;378.37;391.16;27.15;34.712;117.840;8.582;-34.206;42.787;interna;16.00;-3.471;-110.520;-42.028;93.907;107.049;200.8;46.77
TUBI;28;3;0;0.759;-0.3565;405.53;378.37;391.16;27.15;34.712;117.840;8.582;-34.206;42.787;media;17.52;-10.241;-53.833;7.889;54.948;61.722;200.8;27.37
TUBI;28;3;0;0.759;-0.3565;405.53;378.37;391.16;27.15;34.712;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-6.541;53.639;62.965;65.423;200.8;31.36
TUBI;29;3;0;0.804;-0.3565;404.06;377.41;389.96;26.65;34.712;117.840;8.582;-34.206;42.787;interna;16.00;-3.471;-109.586;-41.094;93.186;106.115;201.0;46.36
TUBI;29;3;0;0.804;-0.3565;404.06;377.41;389.96;26.65;34.712;117.840;8.582;-34.206;42.787;media;17.52;-10.203;-53.859;7.902;54.991;61.761;201.0;27.36
TUBI;29;3;0;0.804;-0.3565;404.06;377.41;389.96;26.65;34.712;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-7.372;52.807;62.502;64.591;201.0;31.09
TUBI;30;3;0;0.852;-0.3565;402.59;376.43;388.75;26.16;34.711;117.840;8.582;-34.206;42.787;interna;16.00;-3.471;-108.657;-40.165;92.471;105.186;201.2;45.95
TUBI;30;3;0;0.852;-0.3565;402.59;376.43;388.75;26.16;34.711;117.840;8.582;-34.206;42.787;media;17.52;-10.164;-53.884;7.915;55.034;61.799;201.2;27.35
TUBI;30;3;0;0.852;-0.3565;402.59;376.43;388.75;26.16;34.711;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-8.200;51.980;62.049;63.764;201.2;30.83
TUBI;31;3;0;0.902;-0.3565;401.11;375.45;387.54;25.65;34.711;117.840;8.582;-34.206;42.787;interna;16.00;-3.471;-107.722;-39.230;91.756;104.251;201.5;45.54
TUBI;31;3;0;0.902;-0.3565;401.11;375.45;387.54;25.65;34.711;117.840;8.582;-34.206;42.787;media;17.52;-10.126;-53.910;7.928;55.077;61.838;201.5;27.33
TUBI;31;3;0;0.902;-0.3565;401.11;375.45;387.54;25.65;34.711;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-9.032;51.147;61.602;62.931;201.5;30.57
TUBI;32;3;0;0.953;-0.3565;399.61;374.47;386.31;25.14;34.710;117.840;8.582;-34.206;42.787;interna;16.00;-3.471;-106.773;-38.280;91.034;103.302;201.7;45.12
TUBI;32;3;0;0.953;-0.3565;399.61;374.47;386.31;25.14;34.710;117.840;8.582;-34.206;42.787;media;17.52;-10.087;-53.936;7.941;55.120;61.877;201.7;27.32
TUBI;32;3;0;0.953;-0.3565;399.61;374.47;386.31;25.14;34.710;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-9.878;50.302;61.155;62.086;201.7;30.31
TUBI;33;3;0;1.007;-0.3565;398.10;373.47;385.07;24.64;34.710;117.840;8.582;-34.206;42.787;interna;16.00;-3.471;-105.826;-37.333;90.317;102.355;202.0;44.71
TUBI;33;3;0;1.007;-0.3565;398.10;373.47;385.07;24.64;34.710;117.840;8.582;-34.206;42.787;media;17.52;-10.048;-53.962;7.953;55.164;61.916;202.0;27.31
TUBI;33;3;0;1.007;-0.3565;398.10;373.47;385.07;24.64;34.710;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-10.722;49.459;60.718;61.243;202.0;30.06
TUBI;34;3;0;1.063;-0.3565;396.58;372.46;383.82;24.12;34.709;117.840;8.582;-34.206;42.787;interna;16.00;-3.471;-104.864;-36.371;89.594;101.393;202.2;44.30
TUBI;34;3;0;1.063;-0.3565;396.58;372.46;383.82;24.12;34.709;117.840;8.582;-34.206;42.787;media;17.52;-10.009;-53.989;7.967;55.208;61.955;202.2;27.30
TUBI;34;3;0;1.063;-0.3565;396.58;372.46;383.82;24.12;34.709;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-11.578;48.602;60.284;60.386;202.2;29.81
TUBI;35;3;0;1.122;-0.3565;395.05;371.45;382.56;23.60;34.709;117.840;8.582;-34.206;42.787;interna;16.00;-3.471;-103.896;-35.402;88.871;100.425;202.5;43.89
TUBI;35;3;0;1.122;-0.3565;395.05;371.45;382.56;23.60;34.709;117.840;8.582;-34.206;42.787;media;17.52;-9.969;-54.016;7.980;55.252;61.995;202.5;27.29
TUBI;35;3;0;1.122;-0.3565;395.05;371.45;382.56;23.60;34.709;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-12.441;47.740;59.855;60.181;202.5;29.56
TUBI;36;3;0;1.182;-0.3565;393.50;370.42;381.29;23.08;34.708;117.840;8.582;-34.206;42.787;interna;16.00;-3.471;-102.929;-34.435;88.154;99.458;202.7;43.48
TUBI;36;3;0;1.182;-0.3565;393.50;370.42;381.29;23.08;34.708;117.840;8.582;-34.206;42.787;media;17.52;-9.930;-54.042;7.993;55.297;62.035;202.7;27.27
TUBI;36;3;0;1.182;-0.3565;393.50;370.42;381.29;23.08;34.708;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-13.302;46.879;59.436;60.181;202.7;29.32
TUBI;37;3;0;1.246;-0.3565;392.04;369.46;380.09;22.59;34.708;117.840;8.582;-34.206;42.787;interna;16.00;-3.471;-102.010;-33.516;87.476;98.539;203.0;43.10
TUBI;37;3;0;1.246;-0.3565;392.04;369.46;380.09;22.59;34.708;117.840;8.582;-34.206;42.787;media;17.52;-9.892;-54.068;8.006;55.339;62.073;203.0;27.26
TUBI;37;3;0;1.246;-0.3565;392.04;369.46;380.09;22.59;34.708;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-14.121;46.060;59.048;60.181;203.0;29.09
TUBI;38;3;0;1.311;-0.3565;390.48;368.41;378.80;22.06;34.707;117.840;8.582;-34.206;42.787;interna;16.00;-3.471;-101.030;-32.535;86.759;97.560;203.2;42.69
TUBI;38;3;0;1.311;-0.3565;390.48;368.41;378.80;22.06;34.707;117.840;8.582;-34.206;42.787;media;17.52;-9.852;-54.095;8.019;55.385;62.114;203.2;27.25
TUBI;38;3;0;1.311;-0.3565;390.48;368.41;378.80;22.06;34.707;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-14.994;45.188;58.643;60.182;203.2;28.85
TUBI;39;3;0;1.380;-0.3565;388.89;367.36;377.50;21.53;34.706;117.840;8.582;-34.206;42.787;interna;16.00;-3.471;-100.037;-31.542;86.037;96.566;203.5;42.28
TUBI;39;3;0;1.380;-0.3565;388.89;367.36;377.50;21.53;34.706;117.840;8.582;-34.206;42.787;media;17.52;-9.811;-54.122;8.033;55.430;62.155;203.5;27.24
TUBI;39;3;0;1.380;-0.3565;388.89;367.36;377.50;21.53;34.706;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-15.879;44.303;58.243;60.182;203.5;28.62
TUBI;40;3;0;1.452;-0.3565;387.30;366.30;376.19;21.00;34.706;117.840;8.582;-34.206;42.787;interna;16.00;-3.471;-99.045;-30.550;85.321;95.575;203.8;41.87
TUBI;40;3;0;1.452;-0.3565;387.30;366.30;376.19;21.00;34.706;117.840;8.582;-34.206;42.787;media;17.52;-9.771;-54.149;8.046;55.476;62.196;203.8;27.23
TUBI;40;3;0;1.452;-0.3565;387.30;366.30;376.19;21.00;34.706;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-16.762;43.420;57.854;60.182;203.8;28.39
TUBI;41;3;0;1.526;-0.3565;385.69;365.24;374.87;20.46;34.705;117.840;8.582;-34.206;42.787;interna;16.00;-3.471;-98.041;-29.545;84.602;94.570;204.0;41.47
TUBI;41;3;0;1.526;-0.3565;385.69;365.24;374.87;20.46;34.705;117.840;8.582;-34.206;42.787;media;17.52;-9.729;-54.177;8.060;55.523;62.237;204.0;27.21
TUBI;41;3;0;1.526;-0.3565;385.69;365.24;374.87;20.46;34.705;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-17.657;42.525;57.471;60.182;204.0;28.17
TUBI;42;3;0;1.603;-0.3565;384.08;364.16;373.54;19.92;34.704;117.840;8.582;-34.206;42.787;interna;16.00;-3.470;-97.032;-28.535;83.886;93.561;204.3;41.06
TUBI;42;3;0;1.603;-0.3565;384.08;364.16;373.54;19.92;34.704;117.840;8.582;-34.206;42.787;media;17.52;-9.688;-54.205;8.074;55.569;62.279;204.3;27.20
TUBI;42;3;0;1.603;-0.3565;384.08;364.16;373.54;19.92;34.704;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-18.556;41.627;57.099;60.183;204.3;27.95
TUBI;43;3;0;1.684;-0.3565;382.45;363.08;372.20;19.37;34.704;117.840;8.582;-34.206;42.787;interna;16.00;-3.470;-96.025;-27.528;83.177;92.555;204.6;40.66
TUBI;43;3;0;1.684;-0.3565;382.45;363.08;372.20;19.37;34.704;117.840;8.582;-34.206;42.787;media;17.52;-9.647;-54.233;8.088;55.616;62.320;204.6;27.19
TUBI;43;3;0;1.684;-0.3565;382.45;363.08;372.20;19.37;34.704;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-19.453;40.730;56.739;60.183;204.6;27.74
TUBI;44;3;0;1.768;-0.3565;380.82;361.99;370.86;18.83;34.703;117.840;8.582;-34.206;42.787;interna;16.00;-3.470;-95.008;-26.511;82.468;91.538;204.8;40.26
TUBI;44;3;0;1.768;-0.3565;380.82;361.99;370.86;18.83;34.703;117.840;8.582;-34.206;42.787;media;17.52;-9.605;-54.261;8.102;55.663;62.362;204.8;27.18
TUBI;44;3;0;1.768;-0.3565;380.82;361.99;370.86;18.83;34.703;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-20.359;39.824;56.387;60.183;204.8;27.53
TUBI;45;3;0;1.855;-0.3565;379.18;360.90;369.51;18.28;34.702;117.840;8.582;-34.206;42.787;interna;16.00;-3.470;-93.988;-25.491;81.763;90.518;205.1;39.87
TUBI;45;3;0;1.855;-0.3565;379.18;360.90;369.51;18.28;34.702;117.840;8.582;-34.206;42.787;media;17.52;-9.563;-54.289;8.116;55.710;62.405;205.1;27.16
TUBI;45;3;0;1.855;-0.3565;379.18;360.90;369.51;18.28;34.702;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-21.268;38.916;56.047;60.184;205.1;27.33
TUBI;46;3;0;1.947;-0.3565;377.53;359.80;368.15;17.73;34.702;117.840;8.582;-34.206;42.787;interna;16.00;-3.470;-92.966;-24.468;81.063;89.496;205.4;39.47
TUBI;46;3;0;1.947;-0.3565;377.53;359.80;368.15;17.73;34.702;117.840;8.582;-34.206;42.787;media;17.52;-9.521;-54.317;8.129;55.758;62.447;205.4;27.15
TUBI;46;3;0;1.947;-0.3565;377.53;359.80;368.15;17.73;34.702;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-22.178;38.006;55.719;60.184;205.4;27.13
TUBI;47;3;0;2.041;-0.3565;375.89;358.70;366.80;17.19;34.701;117.840;8.582;-34.206;42.787;interna;16.00;-3.470;-91.949;-23.451;80.374;88.479;205.6;39.08
TUBI;47;3;0;2.041;-0.3565;375.89;358.70;366.80;17.19;34.701;117.840;8.582;-34.206;42.787;media;17.52;-9.480;-54.345;8.143;55.805;62.489;205.6;27.14
TUBI;47;3;0;2.041;-0.3565;375.89;358.70;366.80;17.19;34.701;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-23.085;37.100;55.405;60.185;205.6;26.94
TUBI;48;3;0;2.140;-0.3565;374.24;357.60;365.43;16.64;34.700;117.840;8.582;-34.206;42.787;interna;16.00;-3.470;-90.926;-22.427;79.687;87.456;205.9;38.70
TUBI;48;3;0;2.140;-0.3565;374.24;357.60;365.43;16.64;34.700;117.840;8.582;-34.206;42.787;media;17.52;-9.438;-54.374;8.157;55.852;62.531;205.9;27.12
TUBI;48;3;0;2.140;-0.3565;374.24;357.60;365.43;16.64;34.700;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-23.997;36.188;55.103;60.185;205.9;26.76
