componente;i;j;classe;z_m;y_m;T_met_int_C;T_met_est_C;T_met_media_C;dT_spessore_K;p_int_bar;p_est_bar;sZ_membr_MPa;sZ_termico_MPa;sZ_pressione_MPa;punto;r_mm;sigma_R_MPa;sigma_theta_MPa;sigma_Z_MPa;sigma_VM_MPa;sigma_Tresca_MPa;Sy_MPa;utilizzo_pc
TUBI;49;3;0;2.243;-0.3565;372.58;356.49;364.07;16.09;34.699;117.840;8.582;-34.206;42.787;interna;16.00;-3.470;-89.903;-21.404;79.008;86.433;206.2;38.32
TUBI;49;3;0;2.243;-0.3565;372.58;356.49;364.07;16.09;34.699;117.840;8.582;-34.206;42.787;media;17.52;-9.396;-54.402;8.171;55.900;62.573;206.2;27.11
TUBI;49;3;0;2.243;-0.3565;372.58;356.49;364.07;16.09;34.699;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-24.908;35.277;54.815;60.185;206.2;26.58
TUBI;50;3;0;2.350;-0.3565;370.95;355.41;362.73;15.54;34.698;117.840;8.582;-34.206;42.787;interna;16.00;-3.470;-88.880;-20.380;78.336;85.410;206.5;37.94
TUBI;50;3;0;2.350;-0.3565;370.95;355.41;362.73;15.54;34.698;117.840;8.582;-34.206;42.787;media;17.52;-9.354;-54.430;8.185;55.948;62.616;206.5;27.10
TUBI;50;3;0;2.350;-0.3565;370.95;355.41;362.73;15.54;34.698;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-25.820;34.366;54.540;60.186;206.5;26.42
TUBI;51;3;0;2.461;-0.3565;369.29;354.29;361.36;15.00;34.697;117.840;8.582;-34.206;42.787;interna;16.00;-3.470;-87.868;-19.367;77.679;84.398;206.7;37.58
TUBI;51;3;0;2.461;-0.3565;369.29;354.29;361.36;15.00;34.697;117.840;8.582;-34.206;42.787;media;17.52;-9.312;-54.458;8.199;55.995;62.658;206.7;27.09
TUBI;51;3;0;2.461;-0.3565;369.29;354.29;361.36;15.00;34.697;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-26.722;33.464;54.281;60.186;206.7;26.26
TUBI;52;3;0;2.578;-0.3565;367.64;353.18;359.99;14.45;34.697;117.840;8.582;-34.206;42.787;interna;16.00;-3.470;-86.854;-18.354;77.029;83.385;207.0;37.21
TUBI;52;3;0;2.578;-0.3565;367.64;353.18;359.99;14.45;34.697;117.840;8.582;-34.206;42.787;media;17.52;-9.271;-54.487;8.213;56.042;62.700;207.0;27.07
TUBI;52;3;0;2.578;-0.3565;367.64;353.18;359.99;14.45;34.697;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-27.625;32.562;54.037;60.187;207.0;26.10
TUBI;53;3;0;2.698;-0.3565;365.99;352.08;358.63;13.91;34.696;117.840;8.582;-34.206;42.787;interna;16.00;-3.470;-85.846;-17.345;76.390;82.376;207.3;36.85
TUBI;53;3;0;2.698;-0.3565;365.99;352.08;358.63;13.91;34.696;117.840;8.582;-34.206;42.787;media;17.52;-9.229;-54.515;8.227;56.089;62.741;207.3;27.06
TUBI;53;3;0;2.698;-0.3565;365.99;352.08;358.63;13.91;34.696;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-28.523;31.664;53.807;60.187;207.3;25.96
TUBI;54;3;0;2.824;-0.3565;364.35;350.98;357.28;13.37;34.695;117.840;8.582;-34.206;42.787;interna;16.00;-3.469;-84.844;-16.342;75.763;81.374;207.5;36.50
TUBI;54;3;0;2.824;-0.3565;364.35;350.98;357.28;13.37;34.695;117.840;8.582;-34.206;42.787;media;17.52;-9.188;-54.542;8.241;56.136;62.783;207.5;27.05
TUBI;54;3;0;2.824;-0.3565;364.35;350.98;357.28;13.37;34.695;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-29.417;30.771;53.593;60.187;207.5;25.82
TUBI;55;3;0;2.955;-0.3565;362.73;349.89;355.93;12.84;34.694;117.840;8.582;-34.206;42.787;interna;16.00;-3.469;-83.853;-15.351;75.151;80.384;207.8;36.16
TUBI;55;3;0;2.955;-0.3565;362.73;349.89;355.93;12.84;34.694;117.840;8.582;-34.206;42.787;media;17.52;-9.148;-54.570;8.254;56.182;62.824;207.8;27.03
TUBI;55;3;0;2.955;-0.3565;362.73;349.89;355.93;12.84;34.694;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-30.299;29.889;53.395;60.188;207.8;25.69
TUBI;56;3;0;3.092;-0.3565;361.12;348.80;354.60;12.31;34.693;117.840;8.582;-34.206;42.787;interna;16.00;-3.469;-82.867;-14.364;74.550;79.398;208.1;35.83
TUBI;56;3;0;3.092;-0.3565;361.12;348.80;354.60;12.31;34.693;117.840;8.582;-34.206;42.787;media;17.52;-9.107;-54.597;8.268;56.228;62.865;208.1;27.02
TUBI;56;3;0;3.092;-0.3565;361.12;348.80;354.60;12.31;34.693;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-31.178;29.010;53.212;60.188;208.1;25.57
TUBI;57;3;0;3.234;-0.3565;359.52;347.73;353.28;11.79;34.692;117.840;8.582;-34.206;42.787;interna;16.00;-3.469;-81.891;-13.387;73.963;78.422;208.3;35.50
TUBI;57;3;0;3.234;-0.3565;359.52;347.73;353.28;11.79;34.692;117.840;8.582;-34.206;42.787;media;17.52;-9.067;-54.624;8.281;56.274;62.906;208.3;27.01
TUBI;57;3;0;3.234;-0.3565;359.52;347.73;353.28;11.79;34.692;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-32.048;28.140;53.044;60.189;208.3;25.46
TUBI;58;3;0;3.382;-0.3565;357.94;346.67;351.98;11.27;34.691;117.840;8.582;-34.206;42.787;interna;16.00;-3.469;-80.930;-12.426;73.394;77.461;208.6;35.18
TUBI;58;3;0;3.382;-0.3565;357.94;346.67;351.98;11.27;34.691;117.840;8.582;-34.206;42.787;media;17.52;-9.028;-54.651;8.294;56.319;62.945;208.6;27.00
TUBI;58;3;0;3.382;-0.3565;357.94;346.67;351.98;11.27;34.691;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-32.905;27.284;52.892;60.189;208.6;25.36
TUBI;59;3;0;3.536;-0.3565;356.39;345.63;350.69;10.76;34.690;117.840;8.582;-34.206;42.787;interna;16.00;-3.469;-79.978;-11.473;72.837;76.509;208.9;34.87
TUBI;59;3;0;3.536;-0.3565;356.39;345.63;350.69;10.76;34.690;117.840;8.582;-34.206;42.787;media;17.52;-8.989;-54.678;8.307;56.364;62.985;208.9;26.99
TUBI;59;3;0;3.536;-0.3565;356.39;345.63;350.69;10.76;34.690;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-33.754;26.436;52.755;60.190;208.9;25.26
TUBI;60;3;0;3.697;-0.3565;354.85;344.60;349.43;10.26;34.688;117.840;8.582;-34.206;42.787;interna;16.00;-3.469;-79.039;-10.534;72.297;75.570;209.1;34.57
TUBI;60;3;0;3.697;-0.3565;354.85;344.60;349.43;10.26;34.688;117.840;8.582;-34.206;42.787;media;17.52;-8.950;-54.704;8.320;56.408;63.024;209.1;26.97
TUBI;60;3;0;3.697;-0.3565;354.85;344.60;349.43;10.26;34.688;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-34.591;25.600;52.634;60.190;209.1;25.17
TUBI;61;3;0;3.864;-0.3565;353.34;343.58;348.18;9.76;34.687;117.840;8.582;-34.206;42.787;interna;16.00;-3.469;-78.119;-9.613;71.776;74.650;209.4;34.28
TUBI;61;3;0;3.864;-0.3565;353.34;343.58;348.18;9.76;34.687;117.840;8.582;-34.206;42.787;media;17.52;-8.913;-54.730;8.333;56.451;63.062;209.4;26.96
TUBI;61;3;0;3.864;-0.3565;353.34;343.58;348.18;9.76;34.687;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-35.411;24.780;52.527;60.191;209.4;25.09
TUBI;62;3;0;4.038;-0.3565;351.86;342.59;346.96;9.28;34.686;117.840;8.582;-34.206;42.787;interna;16.00;-3.469;-77.212;-8.705;71.270;73.744;209.6;34.00
TUBI;62;3;0;4.038;-0.3565;351.86;342.59;346.96;9.28;34.686;117.840;8.582;-34.206;42.787;media;17.52;-8.875;-54.755;8.345;56.494;63.100;209.6;26.95
TUBI;62;3;0;4.038;-0.3565;351.86;342.59;346.96;9.28;34.686;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-36.219;23.972;52.434;60.192;209.6;25.02
TUBI;63;3;0;4.219;-0.3565;350.41;341.61;345.76;8.80;34.685;117.840;8.582;-34.206;42.787;interna;16.00;-3.468;-76.326;-7.818;70.783;72.858;209.8;33.73
TUBI;63;3;0;4.219;-0.3565;350.41;341.61;345.76;8.80;34.685;117.840;8.582;-34.206;42.787;media;17.52;-8.839;-54.780;8.357;56.536;63.137;209.8;26.94
TUBI;63;3;0;4.219;-0.3565;350.41;341.61;345.76;8.80;34.685;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-37.010;23.183;52.355;60.192;209.8;24.95
TUBI;64;3;0;4.407;-0.3565;348.99;340.66;344.58;8.33;34.684;117.840;8.582;-34.206;42.787;interna;16.00;-3.468;-75.458;-6.950;70.314;71.990;210.1;33.47
TUBI;64;3;0;4.407;-0.3565;348.99;340.66;344.58;8.33;34.684;117.840;8.582;-34.206;42.787;media;17.52;-8.803;-54.804;8.369;56.577;63.173;210.1;26.93
TUBI;64;3;0;4.407;-0.3565;348.99;340.66;344.58;8.33;34.684;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-37.783;22.409;52.289;60.193;210.1;24.89
TUBI;65;3;0;4.604;-0.3565;347.60;339.72;343.43;7.88;34.682;117.840;8.582;-34.206;42.787;interna;16.00;-3.468;-74.608;-6.099;69.861;71.140;210.3;33.22
TUBI;65;3;0;4.604;-0.3565;347.60;339.72;343.43;7.88;34.682;117.840;8.582;-34.206;42.787;media;17.52;-8.768;-54.828;8.381;56.617;63.209;210.3;26.92
TUBI;65;3;0;4.604;-0.3565;347.60;339.72;343.43;7.88;34.682;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-38.542;21.651;52.236;60.193;210.3;24.84
TUBI;66;3;0;4.809;-0.3565;346.25;338.82;342.32;7.43;34.681;117.840;8.582;-34.206;42.787;interna;16.00;-3.468;-73.781;-5.271;69.429;70.313;210.5;32.98
TUBI;66;3;0;4.809;-0.3565;346.25;338.82;342.32;7.43;34.681;117.840;8.582;-34.206;42.787;media;17.52;-8.735;-54.851;8.392;56.656;63.243;210.5;26.91
TUBI;66;3;0;4.809;-0.3565;346.25;338.82;342.32;7.43;34.681;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-39.279;20.915;52.194;60.194;210.5;24.79
TUBI;67;3;0;5.022;-0.3565;344.93;337.93;341.23;7.00;34.680;117.840;8.582;-34.206;42.787;interna;16.00;-3.468;-72.976;-4.465;69.015;69.508;210.8;32.75
TUBI;67;3;0;5.022;-0.3565;344.93;337.93;341.23;7.00;34.680;117.840;8.582;-34.206;42.787;media;17.52;-8.701;-54.874;8.403;56.694;63.277;210.8;26.90
TUBI;67;3;0;5.022;-0.3565;344.93;337.93;341.23;7.00;34.680;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-39.998;20.197;52.164;60.195;210.8;24.75
TUBI;68;3;0;5.243;-0.3565;343.66;337.07;340.17;6.58;34.678;117.840;8.582;-34.206;42.787;interna;16.00;-3.468;-72.193;-3.682;68.619;68.725;211.0;32.53
TUBI;68;3;0;5.243;-0.3565;343.66;337.07;340.17;6.58;34.678;117.840;8.582;-34.206;42.787;media;17.52;-8.669;-54.896;8.414;56.731;63.310;211.0;26.89
TUBI;68;3;0;5.243;-0.3565;343.66;337.07;340.17;6.58;34.678;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-40.696;19.500;52.144;60.195;211.0;24.72
TUBI;69;3;0;5.474;-0.3565;342.42;336.24;339.15;6.17;34.677;117.840;8.582;-34.206;42.787;interna;16.00;-3.468;-71.434;-2.922;68.241;68.512;211.2;32.32
TUBI;69;3;0;5.474;-0.3565;342.42;336.24;339.15;6.17;34.677;117.840;8.582;-34.206;42.787;media;17.52;-8.638;-54.917;8.424;56.767;63.342;211.2;26.88
TUBI;69;3;0;5.474;-0.3565;342.42;336.24;339.15;6.17;34.677;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-41.372;18.823;52.134;60.196;211.2;24.69
TUBI;70;3;0;5.715;-0.3565;341.22;335.44;338.16;5.78;34.675;117.840;8.582;-34.206;42.787;interna;16.00;-3.468;-70.700;-2.187;67.882;68.513;211.4;32.12
TUBI;70;3;0;5.715;-0.3565;341.22;335.44;338.16;5.78;34.675;117.840;8.582;-34.206;42.787;media;17.52;-8.608;-54.938;8.434;56.802;63.373;211.4;26.87
TUBI;70;3;0;5.715;-0.3565;341.22;335.44;338.16;5.78;34.675;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-42.028;18.169;52.132;60.197;211.4;24.66
TUBI;71;3;0;5.965;-0.3565;340.06;334.67;337.21;5.40;34.674;117.840;8.582;-34.206;42.787;interna;16.00;-3.467;-69.991;-1.477;67.541;68.514;211.6;31.93
TUBI;71;3;0;5.965;-0.3565;340.06;334.67;337.21;5.40;34.674;117.840;8.582;-34.206;42.787;media;17.52;-8.579;-54.958;8.444;56.836;63.402;211.6;26.87
TUBI;71;3;0;5.965;-0.3565;340.06;334.67;337.21;5.40;34.674;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-42.660;17.537;52.138;60.197;211.6;24.64
TUBI;72;3;0;6.226;-0.3565;338.95;333.92;336.29;5.03;34.672;117.840;8.582;-34.206;42.787;interna;16.00;-3.467;-69.308;-0.793;67.218;68.515;211.7;31.75
TUBI;72;3;0;6.226;-0.3565;338.95;333.92;336.29;5.03;34.672;117.840;8.582;-34.206;42.787;media;17.52;-8.551;-54.978;8.453;56.869;63.431;211.7;26.86
TUBI;72;3;0;6.226;-0.3565;338.95;333.92;336.29;5.03;34.672;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-43.270;16.928;52.152;60.198;211.7;24.63
TUBI;73;3;0;6.498;-0.3565;337.88;333.20;335.41;4.68;34.671;117.840;8.582;-34.206;42.787;interna;16.00;-3.467;-68.651;-0.135;66.912;68.516;211.9;31.57
TUBI;73;3;0;6.498;-0.3565;337.88;333.20;335.41;4.68;34.671;117.840;8.582;-34.206;42.787;media;17.52;-8.524;-54.997;8.462;56.900;63.459;211.9;26.85
TUBI;73;3;0;6.498;-0.3565;337.88;333.20;335.41;4.68;34.671;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-43.857;16.342;52.171;60.199;211.9;24.62
TUBI;74;3;0;6.780;-0.3565;336.86;332.52;334.56;4.34;34.669;117.840;8.582;-34.206;42.787;interna;16.00;-3.467;-68.020;0.496;66.624;68.517;212.1;31.41
TUBI;74;3;0;6.780;-0.3565;336.86;332.52;334.56;4.34;34.669;117.840;8.582;-34.206;42.787;media;17.52;-8.498;-55.015;8.471;56.931;63.486;212.1;26.84
TUBI;74;3;0;6.780;-0.3565;336.86;332.52;334.56;4.34;34.669;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-44.420;15.780;52.196;60.200;212.1;24.61
TUBI;75;3;0;7.075;-0.3565;335.88;331.86;333.75;4.02;34.667;117.840;8.582;-34.206;42.787;interna;16.00;-3.467;-67.418;1.099;66.353;68.518;212.2;31.26
TUBI;75;3;0;7.075;-0.3565;335.88;331.86;333.75;4.02;34.667;117.840;8.582;-34.206;42.787;media;17.52;-8.473;-55.032;8.479;56.960;63.511;212.2;26.84
TUBI;75;3;0;7.075;-0.3565;335.88;331.86;333.75;4.02;34.667;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-44.957;15.243;52.226;60.200;212.2;24.61
TUBI;76;3;0;7.381;-0.3565;334.94;331.24;332.98;3.71;34.666;117.840;8.582;-34.206;42.787;interna;16.00;-3.467;-66.842;1.676;66.098;68.519;212.4;31.12
TUBI;76;3;0;7.381;-0.3565;334.94;331.24;332.98;3.71;34.666;117.840;8.582;-34.206;42.787;media;17.52;-8.449;-55.049;8.487;56.987;63.536;212.4;26.83
TUBI;76;3;0;7.381;-0.3565;334.94;331.24;332.98;3.71;34.666;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-45.472;14.729;52.259;60.201;212.4;24.60
TUBI;77;3;0;7.701;-0.3565;334.05;330.64;332.25;3.41;34.664;117.840;8.582;-34.206;42.787;interna;16.00;-3.466;-66.295;2.225;65.859;68.520;212.6;30.99
TUBI;77;3;0;7.701;-0.3565;334.05;330.64;332.25;3.41;34.664;117.840;8.582;-34.206;42.787;media;17.52;-8.427;-55.064;8.495;57.014;63.559;212.6;26.82
TUBI;77;3;0;7.701;-0.3565;334.05;330.64;332.25;3.41;34.664;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-45.961;14.241;52.296;60.202;212.6;24.60
TUBI;78;3;0;8.033;-0.3565;333.21;330.07;331.55;3.13;34.662;117.840;8.582;-34.206;42.787;interna;16.00;-3.466;-65.774;2.747;65.635;68.521;212.7;30.86
TUBI;78;3;0;8.033;-0.3565;333.21;330.07;331.55;3.13;34.662;117.840;8.582;-34.206;42.787;media;17.52;-8.405;-55.080;8.502;57.039;63.582;212.7;26.82
TUBI;78;3;0;8.033;-0.3565;333.21;330.07;331.55;3.13;34.662;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-46.427;13.776;52.335;60.203;212.7;24.61
TUBI;79;3;0;8.379;-0.3565;332.41;329.54;330.89;2.87;34.660;117.840;8.582;-34.206;42.787;interna;16.00;-3.466;-65.281;3.241;65.427;68.522;212.8;30.74
TUBI;79;3;0;8.379;-0.3565;332.41;329.54;330.89;2.87;34.660;117.840;8.582;-34.206;42.787;media;17.52;-8.385;-55.094;8.509;57.063;63.603;212.8;26.81
TUBI;79;3;0;8.379;-0.3565;332.41;329.54;330.89;2.87;34.660;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-46.868;13.336;52.376;60.204;212.8;24.61
TUBI;80;3;0;8.740;-0.3565;331.65;329.03;330.27;2.62;34.658;117.840;8.582;-34.206;42.787;interna;16.00;-3.466;-64.815;3.708;65.233;68.523;212.9;30.63
TUBI;80;3;0;8.740;-0.3565;331.65;329.03;330.27;2.62;34.658;117.840;8.582;-34.206;42.787;media;17.52;-8.366;-55.108;8.515;57.086;63.623;212.9;26.81
TUBI;80;3;0;8.740;-0.3565;331.65;329.03;330.27;2.62;34.658;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-47.284;12.921;52.418;60.205;212.9;24.62
TUBI;81;3;0;9.115;-0.3565;330.94;328.56;329.68;2.38;34.656;117.840;8.582;-34.206;42.787;interna;16.00;-3.466;-64.375;4.149;65.052;68.524;213.1;30.53
TUBI;81;3;0;9.115;-0.3565;330.94;328.56;329.68;2.38;34.656;117.840;8.582;-34.206;42.787;media;17.52;-8.348;-55.121;8.521;57.108;63.642;213.1;26.80
TUBI;81;3;0;9.115;-0.3565;330.94;328.56;329.68;2.38;34.656;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-47.678;12.528;52.460;60.206;213.1;24.62
TUBI;82;3;0;9.506;-0.3565;330.27;328.11;329.13;2.16;34.654;117.840;8.582;-34.206;42.787;interna;16.00;-3.465;-63.963;4.563;64.885;68.525;213.2;30.44
TUBI;82;3;0;9.506;-0.3565;330.27;328.11;329.13;2.16;34.654;117.840;8.582;-34.206;42.787;media;17.52;-8.331;-55.133;8.527;57.128;63.660;213.2;26.80
TUBI;82;3;0;9.506;-0.3565;330.27;328.11;329.13;2.16;34.654;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-48.047;12.160;52.503;60.207;213.2;24.63
TUBI;83;3;0;9.913;-0.3565;329.64;327.69;328.61;1.95;34.652;117.840;8.582;-34.206;42.787;interna;16.00;-3.465;-63.576;4.950;64.731;68.527;213.3;30.35
TUBI;83;3;0;9.913;-0.3565;329.64;327.69;328.61;1.95;34.652;117.840;8.582;-34.206;42.787;media;17.52;-8.315;-55.145;8.532;57.147;63.677;213.3;26.79
TUBI;83;3;0;9.913;-0.3565;329.64;327.69;328.61;1.95;34.652;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-48.393;11.815;52.546;60.208;213.3;24.64
TUBI;84;3;0;10.337;-0.3565;329.05;327.30;328.13;1.75;34.650;117.840;8.582;-34.206;42.787;interna;16.00;-3.465;-63.216;5.312;64.588;68.528;213.4;30.27
TUBI;84;3;0;10.337;-0.3565;329.05;327.30;328.13;1.75;34.650;117.840;8.582;-34.206;42.787;media;17.52;-8.300;-55.156;8.537;57.165;63.693;213.4;26.79
TUBI;84;3;0;10.337;-0.3565;329.05;327.30;328.13;1.75;34.650;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-48.716;11.492;52.588;60.209;213.4;24.65
TUBI;85;3;0;10.778;-0.3565;328.51;326.93;327.67;1.57;34.648;117.840;8.582;-34.206;42.787;interna;16.00;-3.465;-62.880;5.649;64.457;68.529;213.5;30.20
TUBI;85;3;0;10.778;-0.3565;328.51;326.93;327.67;1.57;34.648;117.840;8.582;-34.206;42.787;media;17.52;-8.286;-55.166;8.542;57.182;63.708;213.5;26.79
TUBI;85;3;0;10.778;-0.3565;328.51;326.93;327.67;1.57;34.648;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-49.017;11.193;52.628;60.210;213.5;24.65
TUBI;86;3;0;11.238;-0.3565;328.00;326.59;327.26;1.41;34.645;117.840;8.582;-34.206;42.787;interna;16.00;-3.465;-62.569;5.961;64.338;68.531;213.5;30.13
TUBI;86;3;0;11.238;-0.3565;328.00;326.59;327.26;1.41;34.645;117.840;8.582;-34.206;42.787;media;17.52;-8.273;-55.176;8.546;57.198;63.722;213.5;26.78
TUBI;86;3;0;11.238;-0.3565;328.00;326.59;327.26;1.41;34.645;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-49.296;10.915;52.668;60.211;213.5;24.66
TUBI;87;3;0;11.716;-0.3565;327.53;326.28;326.87;1.25;34.643;117.840;8.582;-34.206;42.787;interna;16.00;-3.464;-62.282;6.250;64.228;68.532;213.6;30.07
TUBI;87;3;0;11.716;-0.3565;327.53;326.28;326.87;1.25;34.643;117.840;8.582;-34.206;42.787;media;17.52;-8.261;-55.185;8.550;57.213;63.735;213.6;26.78
TUBI;87;3;0;11.716;-0.3565;327.53;326.28;326.87;1.25;34.643;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-49.555;10.657;52.706;60.212;213.6;24.67
TUBI;88;3;0;12.214;-0.3565;327.10;325.99;326.51;1.11;34.640;117.840;8.582;-34.206;42.787;interna;16.00;-3.464;-62.017;6.516;64.128;68.533;213.7;30.01
TUBI;88;3;0;12.214;-0.3565;327.10;325.99;326.51;1.11;34.640;117.840;8.582;-34.206;42.787;media;17.52;-8.250;-55.194;8.553;57.227;63.747;213.7;26.78
TUBI;88;3;0;12.214;-0.3565;327.10;325.99;326.51;1.11;34.640;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-49.793;10.421;52.742;60.214;213.7;24.68
TUBI;89;3;0;12.733;-0.3565;326.70;325.72;326.18;0.98;34.638;117.840;8.582;-34.206;42.787;interna;16.00;-3.464;-61.775;6.760;64.038;68.535;213.8;29.96
TUBI;89;3;0;12.733;-0.3565;326.70;325.72;326.18;0.98;34.638;117.840;8.582;-34.206;42.787;media;17.52;-8.240;-55.202;8.557;57.239;63.759;213.8;26.78
TUBI;89;3;0;12.733;-0.3565;326.70;325.72;326.18;0.98;34.638;117.840;8.582;-34.206;42.787;esterna;19.05;-11.784;-50.011;10.203;52.776;60.215;213.8;24.69
TUBI;0;4;0;0.007;-0.2139;342.67;336.50;339.41;6.16;34.740;117.840;7.857;-34.926;42.784;interna;16.00;-3.474;-71.376;-3.625;67.827;67.902;211.1;32.13
TUBI;0;4;0;0.007;-0.2139;342.67;336.50;339.41;6.16;34.740;117.840;7.857;-34.926;42.784;media;17.52;-8.640;-54.885;7.700;56.225;62.585;211.1;26.63
TUBI;0;4;0;0.007;-0.2139;342.67;336.50;339.41;6.16;34.740;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-41.362;18.080;51.478;59.441;211.1;24.38
TUBI;1;4;0;0.022;-0.2139;342.65;336.49;339.39;6.16;34.725;117.840;7.857;-34.926;42.784;interna;16.00;-3.472;-71.374;-3.614;67.831;67.901;211.1;32.13
TUBI;1;4;0;0.022;-0.2139;342.65;336.49;339.39;6.16;34.725;117.840;7.857;-34.926;42.784;media;17.52;-8.639;-54.893;7.700;56.233;62.594;211.1;26.64
TUBI;1;4;0;0.022;-0.2139;342.65;336.49;339.39;6.16;34.725;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-41.379;18.070;51.484;59.449;211.1;24.39
TUBI;2;4;0;0.037;-0.2139;342.63;336.48;339.37;6.15;34.725;117.840;7.857;-34.926;42.784;interna;16.00;-3.472;-71.362;-3.602;67.825;67.890;211.1;32.13
TUBI;2;4;0;0.037;-0.2139;342.63;336.48;339.37;6.15;34.725;117.840;7.857;-34.926;42.784;media;17.52;-8.638;-54.894;7.701;56.234;62.594;211.1;26.64
TUBI;2;4;0;0.037;-0.2139;342.63;336.48;339.37;6.15;34.725;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-41.389;18.059;51.484;59.449;211.1;24.39
TUBI;3;4;0;0.053;-0.2139;342.61;336.46;339.36;6.14;34.724;117.840;7.857;-34.926;42.784;interna;16.00;-3.472;-71.350;-3.590;67.819;67.878;211.1;32.12
TUBI;3;4;0;0.053;-0.2139;342.61;336.46;339.36;6.14;34.724;117.840;7.857;-34.926;42.784;media;17.52;-8.638;-54.894;7.701;56.235;62.595;211.1;26.64
TUBI;3;4;0;0.053;-0.2139;342.61;336.46;339.36;6.14;34.724;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-41.401;18.048;51.484;59.449;211.1;24.39
TUBI;4;4;0;0.070;-0.2139;342.46;336.36;339.24;6.10;34.724;117.840;7.857;-34.926;42.784;interna;16.00;-3.472;-71.262;-3.501;67.775;67.790;211.2;32.10
TUBI;4;4;0;0.070;-0.2139;342.46;336.36;339.24;6.10;34.724;117.840;7.857;-34.926;42.784;media;17.52;-8.634;-54.897;7.702;56.239;62.599;211.2;26.63
TUBI;4;4;0;0.070;-0.2139;342.46;336.36;339.24;6.10;34.724;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-41.480;17.970;51.485;59.449;211.2;24.38
TUBI;5;4;0;0.087;-0.2139;342.34;336.28;339.14;6.06;34.723;117.840;7.857;-34.926;42.784;interna;16.00;-3.472;-71.190;-3.429;67.739;67.761;211.2;32.08
TUBI;5;4;0;0.087;-0.2139;342.34;336.28;339.14;6.06;34.723;117.840;7.857;-34.926;42.784;media;17.52;-8.631;-54.899;7.703;56.243;62.602;211.2;26.63
TUBI;5;4;0;0.087;-0.2139;342.34;336.28;339.14;6.06;34.723;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-41.544;17.905;51.485;59.449;211.2;24.38
TUBI;6;4;0;0.105;-0.2139;342.24;336.21;339.05;6.02;34.723;117.840;7.857;-34.926;42.784;interna;16.00;-3.472;-71.127;-3.365;67.708;67.761;211.2;32.06
TUBI;6;4;0;0.105;-0.2139;342.24;336.21;339.05;6.02;34.723;117.840;7.857;-34.926;42.784;media;17.52;-8.629;-54.901;7.704;56.246;62.605;211.2;26.63
TUBI;6;4;0;0.105;-0.2139;342.24;336.21;339.05;6.02;34.723;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-41.601;17.849;51.485;59.450;211.2;24.38
TUBI;7;4;0;0.124;-0.2139;342.15;336.15;338.98;5.99;34.722;117.840;7.857;-34.926;42.784;interna;16.00;-3.472;-71.073;-3.312;67.682;67.762;211.2;32.05
TUBI;7;4;0;0.124;-0.2139;342.15;336.15;338.98;5.99;34.722;117.840;7.857;-34.926;42.784;media;17.52;-8.626;-54.903;7.705;56.249;62.607;211.2;26.63
TUBI;7;4;0;0.124;-0.2139;342.15;336.15;338.98;5.99;34.722;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-41.649;17.801;51.485;59.450;211.2;24.38
TUBI;8;4;0;0.144;-0.2139;342.07;336.10;338.91;5.97;34.722;117.840;7.857;-34.926;42.784;interna;16.00;-3.472;-71.026;-3.264;67.658;67.762;211.2;32.03
TUBI;8;4;0;0.144;-0.2139;342.07;336.10;338.91;5.97;34.722;117.840;7.857;-34.926;42.784;media;17.52;-8.624;-54.904;7.705;56.251;62.610;211.2;26.63
TUBI;8;4;0;0.144;-0.2139;342.07;336.10;338.91;5.97;34.722;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-41.692;17.758;51.486;59.450;211.2;24.38
TUBI;9;4;0;0.164;-0.2139;341.99;336.05;338.85;5.94;34.721;117.840;7.857;-34.926;42.784;interna;16.00;-3.472;-70.982;-3.220;67.636;67.762;211.2;32.02
TUBI;9;4;0;0.164;-0.2139;341.99;336.05;338.85;5.94;34.721;117.840;7.857;-34.926;42.784;media;17.52;-8.623;-54.906;7.706;56.254;62.612;211.2;26.63
TUBI;9;4;0;0.164;-0.2139;341.99;336.05;338.85;5.94;34.721;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-41.731;17.719;51.486;59.450;211.2;24.37
TUBI;10;4;0;0.185;-0.2139;341.93;336.00;338.79;5.92;34.721;117.840;7.857;-34.926;42.784;interna;16.00;-3.472;-70.942;-3.179;67.617;67.763;211.2;32.01
TUBI;10;4;0;0.185;-0.2139;341.93;336.00;338.79;5.92;34.721;117.840;7.857;-34.926;42.784;media;17.52;-8.621;-54.907;7.706;56.256;62.614;211.2;26.63
TUBI;10;4;0;0.185;-0.2139;341.93;336.00;338.79;5.92;34.721;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-41.768;17.683;51.486;59.451;211.2;24.37
TUBI;11;4;0;0.207;-0.2139;431.62;395.56;412.54;36.05;34.717;117.840;7.857;-34.926;42.784;interna;16.00;-3.472;-127.095;-59.330;107.226;123.623;196.5;54.57
TUBI;11;4;0;0.207;-0.2139;431.62;395.56;412.54;36.05;34.717;117.840;7.857;-34.926;42.784;media;17.52;-10.920;-53.378;6.938;53.664;60.316;196.5;27.31
TUBI;11;4;0;0.207;-0.2139;431.62;395.56;412.54;36.05;34.717;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;8.221;67.674;71.583;79.458;196.5;36.43
TUBI;12;4;0;0.230;-0.2139;429.81;394.40;411.08;35.42;34.717;117.840;7.857;-34.926;42.784;interna;16.00;-3.472;-125.910;-58.146;106.237;122.439;196.8;53.99
TUBI;12;4;0;0.230;-0.2139;429.81;394.40;411.08;35.42;34.717;117.840;7.857;-34.926;42.784;media;17.52;-10.871;-53.411;6.954;53.718;60.365;196.8;27.30
TUBI;12;4;0;0.230;-0.2139;429.81;394.40;411.08;35.42;34.717;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;7.167;66.619;70.854;78.403;196.8;36.01
TUBI;13;4;0;0.254;-0.2139;428.10;393.29;409.68;34.81;34.717;117.840;7.857;-34.926;42.784;interna;16.00;-3.472;-124.784;-57.020;105.300;121.313;197.1;53.43
TUBI;13;4;0;0.254;-0.2139;428.10;393.29;409.68;34.81;34.717;117.840;7.857;-34.926;42.784;media;17.52;-10.825;-53.442;6.970;53.770;60.411;197.1;27.29
TUBI;13;4;0;0.254;-0.2139;428.10;393.29;409.68;34.81;34.717;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;6.164;65.616;70.170;77.400;197.1;35.61
TUBI;14;4;0;0.279;-0.2139;426.46;392.22;408.35;34.24;34.717;117.840;7.857;-34.926;42.784;interna;16.00;-3.472;-123.717;-55.952;104.416;120.245;197.3;52.91
TUBI;14;4;0;0.279;-0.2139;426.46;392.22;408.35;34.24;34.717;117.840;7.857;-34.926;42.784;media;17.52;-10.781;-53.471;6.984;53.818;60.455;197.3;27.27
TUBI;14;4;0;0.279;-0.2139;426.46;392.22;408.35;34.24;34.717;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;5.214;64.666;69.527;76.450;197.3;35.23
TUBI;15;4;0;0.305;-0.2139;424.87;391.19;407.05;33.68;34.716;117.840;7.857;-34.926;42.784;interna;16.00;-3.472;-122.676;-54.911;103.556;119.204;197.6;52.41
TUBI;15;4;0;0.305;-0.2139;424.87;391.19;407.05;33.68;34.716;117.840;7.857;-34.926;42.784;media;17.52;-10.739;-53.499;6.998;53.866;60.498;197.6;27.26
TUBI;15;4;0;0.305;-0.2139;424.87;391.19;407.05;33.68;34.716;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;4.286;63.739;68.908;75.523;197.6;34.87
TUBI;16;4;0;0.332;-0.2139;423.33;390.19;405.80;33.14;34.716;117.840;7.857;-34.926;42.784;interna;16.00;-3.472;-121.675;-53.910;102.733;118.204;197.8;51.93
TUBI;16;4;0;0.332;-0.2139;423.33;390.19;405.80;33.14;34.716;117.840;7.857;-34.926;42.784;media;17.52;-10.698;-53.527;7.012;53.912;60.539;197.8;27.25
TUBI;16;4;0;0.332;-0.2139;423.33;390.19;405.80;33.14;34.716;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;3.395;62.848;68.319;74.632;197.8;34.53
TUBI;17;4;0;0.360;-0.2139;421.82;389.21;404.57;32.61;34.716;117.840;7.857;-34.926;42.784;interna;16.00;-3.472;-120.688;-52.923;101.925;117.216;198.1;51.45
TUBI;17;4;0;0.360;-0.2139;421.82;389.21;404.57;32.61;34.716;117.840;7.857;-34.926;42.784;media;17.52;-10.657;-53.554;7.026;53.957;60.580;198.1;27.24
TUBI;17;4;0;0.360;-0.2139;421.82;389.21;404.57;32.61;34.716;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;2.516;61.969;67.744;73.753;198.1;34.20
TUBI;18;4;0;0.390;-0.2139;420.34;388.24;403.36;32.10;34.716;117.840;7.857;-34.926;42.784;interna;16.00;-3.472;-119.730;-51.965;101.143;116.259;198.3;51.00
TUBI;18;4;0;0.390;-0.2139;420.34;388.24;403.36;32.10;34.716;117.840;7.857;-34.926;42.784;media;17.52;-10.618;-53.580;7.039;54.001;60.619;198.3;27.23
TUBI;18;4;0;0.390;-0.2139;420.34;388.24;403.36;32.10;34.716;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;1.663;61.116;67.193;72.900;198.3;33.88
TUBI;19;4;0;0.420;-0.2139;418.88;387.29;402.17;31.59;34.715;117.840;7.857;-34.926;42.784;interna;16.00;-3.472;-118.776;-51.010;100.368;115.305;198.6;50.55
TUBI;19;4;0;0.420;-0.2139;418.88;387.29;402.17;31.59;34.715;117.840;7.857;-34.926;42.784;media;17.52;-10.579;-53.606;7.052;54.045;60.658;198.6;27.22
TUBI;19;4;0;0.420;-0.2139;418.88;387.29;402.17;31.59;34.715;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;0.813;60.266;66.651;72.050;198.6;33.57
TUBI;20;4;0;0.452;-0.2139;417.44;386.35;400.99;31.09;34.715;117.840;7.857;-34.926;42.784;interna;16.00;-3.471;-117.844;-50.078;99.613;114.372;198.8;50.11
TUBI;20;4;0;0.452;-0.2139;417.44;386.35;400.99;31.09;34.715;117.840;7.857;-34.926;42.784;media;17.52;-10.541;-53.632;7.065;54.087;60.697;198.8;27.21
TUBI;20;4;0;0.452;-0.2139;417.44;386.35;400.99;31.09;34.715;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-0.017;59.436;66.127;71.220;198.8;33.26
TUBI;21;4;0;0.485;-0.2139;416.00;385.41;399.82;30.58;34.715;117.840;7.857;-34.926;42.784;interna;16.00;-3.471;-116.910;-49.144;98.859;113.438;199.0;49.67
TUBI;21;4;0;0.485;-0.2139;416.00;385.41;399.82;30.58;34.715;117.840;7.857;-34.926;42.784;media;17.52;-10.503;-53.658;7.077;54.130;60.735;199.0;27.20
TUBI;21;4;0;0.485;-0.2139;416.00;385.41;399.82;30.58;34.715;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-0.849;58.604;65.608;70.388;199.0;32.96
TUBI;22;4;0;0.520;-0.2139;414.57;384.48;398.65;30.09;34.714;117.840;7.857;-34.926;42.784;interna;16.00;-3.471;-115.991;-48.225;98.122;112.520;199.3;49.24
TUBI;22;4;0;0.520;-0.2139;414.57;384.48;398.65;30.09;34.714;117.840;7.857;-34.926;42.784;media;17.52;-10.465;-53.683;7.090;54.172;60.773;199.3;27.19
TUBI;22;4;0;0.520;-0.2139;414.57;384.48;398.65;30.09;34.714;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-1.667;57.787;65.104;69.571;199.3;32.67
TUBI;23;4;0;0.556;-0.2139;413.15;383.55;397.49;29.60;34.714;117.840;7.857;-34.926;42.784;interna;16.00;-3.471;-115.076;-47.310;97.390;111.605;199.5;48.82
TUBI;23;4;0;0.556;-0.2139;413.15;383.55;397.49;29.60;34.714;117.840;7.857;-34.926;42.784;media;17.52;-10.427;-53.708;7.102;54.214;60.810;199.5;27.17
TUBI;23;4;0;0.556;-0.2139;413.15;383.55;397.49;29.60;34.714;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-2.482;56.972;64.609;68.756;199.5;32.39
TUBI;24;4;0;0.593;-0.2139;411.73;382.62;396.33;29.11;34.714;117.840;7.857;-34.926;42.784;interna;16.00;-3.471;-114.153;-46.386;96.655;110.682;199.7;48.39
TUBI;24;4;0;0.593;-0.2139;411.73;382.62;396.33;29.11;34.714;117.840;7.857;-34.926;42.784;media;17.52;-10.390;-53.733;7.115;54.257;60.848;199.7;27.16
TUBI;24;4;0;0.593;-0.2139;411.73;382.62;396.33;29.11;34.714;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-3.304;56.150;64.116;67.934;199.7;32.10
TUBI;25;4;0;0.632;-0.2139;410.30;381.69;395.16;28.61;34.713;117.840;7.857;-34.926;42.784;interna;16.00;-3.471;-113.240;-45.473;95.931;109.768;200.0;47.97
TUBI;25;4;0;0.632;-0.2139;410.30;381.69;395.16;28.61;34.713;117.840;7.857;-34.926;42.784;media;17.52;-10.352;-53.758;7.128;54.299;60.886;200.0;27.15
TUBI;25;4;0;0.632;-0.2139;410.30;381.69;395.16;28.61;34.713;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-4.118;55.336;63.635;67.120;200.0;31.82
TUBI;26;4;0;0.672;-0.2139;408.87;380.75;394.00;28.12;34.713;117.840;7.857;-34.926;42.784;interna;16.00;-3.471;-112.325;-44.558;95.209;108.854;200.2;47.56
TUBI;26;4;0;0.672;-0.2139;408.87;380.75;394.00;28.12;34.713;117.840;7.857;-34.926;42.784;media;17.52;-10.315;-53.784;7.140;54.341;60.924;200.2;27.14
TUBI;26;4;0;0.672;-0.2139;408.87;380.75;394.00;28.12;34.713;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-4.932;54.522;63.159;66.306;200.2;31.55
TUBI;27;4;0;0.715;-0.2139;407.44;379.81;392.82;27.63;34.712;117.840;7.857;-34.926;42.784;interna;16.00;-3.471;-111.399;-43.631;94.482;107.928;200.4;47.14
TUBI;27;4;0;0.715;-0.2139;407.44;379.81;392.82;27.63;34.712;117.840;7.857;-34.926;42.784;media;17.52;-10.277;-53.809;7.153;54.384;60.962;200.4;27.13
TUBI;27;4;0;0.715;-0.2139;407.44;379.81;392.82;27.63;34.712;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-5.758;53.697;62.685;65.481;200.4;31.27
TUBI;28;4;0;0.759;-0.2139;405.99;378.86;391.64;27.13;34.712;117.840;7.857;-34.926;42.784;interna;16.00;-3.471;-110.478;-42.711;93.762;107.007;200.7;46.72
TUBI;28;4;0;0.759;-0.2139;405.99;378.86;391.64;27.13;34.712;117.840;7.857;-34.926;42.784;media;17.52;-10.239;-53.834;7.165;54.426;61.000;200.7;27.12
TUBI;28;4;0;0.759;-0.2139;405.99;378.86;391.64;27.13;34.712;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-6.577;52.877;62.222;64.661;200.7;31.01
TUBI;29;4;0;0.804;-0.2139;404.54;377.91;390.45;26.63;34.712;117.840;7.857;-34.926;42.784;interna;16.00;-3.471;-109.545;-41.777;93.036;106.074;200.9;46.31
TUBI;29;4;0;0.804;-0.2139;404.54;377.91;390.45;26.63;34.712;117.840;7.857;-34.926;42.784;media;17.52;-10.201;-53.860;7.178;54.469;61.038;200.9;27.11
TUBI;29;4;0;0.804;-0.2139;404.54;377.91;390.45;26.63;34.712;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-7.409;52.046;61.759;63.830;200.9;30.74
TUBI;30;4;0;0.852;-0.2139;403.08;376.94;389.25;26.13;34.711;117.840;7.857;-34.926;42.784;interna;16.00;-3.471;-108.615;-40.847;92.317;105.144;201.1;45.89
TUBI;30;4;0;0.852;-0.2139;403.08;376.94;389.25;26.13;34.711;117.840;7.857;-34.926;42.784;media;17.52;-10.163;-53.886;7.191;54.512;61.076;201.1;27.10
TUBI;30;4;0;0.852;-0.2139;403.08;376.94;389.25;26.13;34.711;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-8.237;51.218;61.306;63.002;201.1;30.48
TUBI;31;4;0;0.902;-0.2139;401.60;375.97;388.05;25.63;34.711;117.840;7.857;-34.926;42.784;interna;16.00;-3.471;-107.681;-39.912;91.597;104.210;201.4;45.48
TUBI;31;4;0;0.902;-0.2139;401.60;375.97;388.05;25.63;34.711;117.840;7.857;-34.926;42.784;media;17.52;-10.124;-53.911;7.204;54.555;61.115;201.4;27.09
TUBI;31;4;0;0.902;-0.2139;401.60;375.97;388.05;25.63;34.711;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-9.070;50.386;60.858;62.170;201.4;30.22
TUBI;32;4;0;0.953;-0.2139;400.12;375.00;386.83;25.12;34.710;117.840;7.857;-34.926;42.784;interna;16.00;-3.471;-106.731;-38.963;90.871;103.260;201.6;45.07
TUBI;32;4;0;0.953;-0.2139;400.12;375.00;386.83;25.12;34.710;117.840;7.857;-34.926;42.784;media;17.52;-10.086;-53.937;7.217;54.599;61.154;201.6;27.08
TUBI;32;4;0;0.953;-0.2139;400.12;375.00;386.83;25.12;34.710;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-9.915;49.540;60.412;61.324;201.6;29.96
TUBI;33;4;0;1.007;-0.2139;398.62;374.01;385.60;24.61;34.710;117.840;7.857;-34.926;42.784;interna;16.00;-3.471;-105.784;-38.015;90.150;102.313;201.9;44.66
TUBI;33;4;0;1.007;-0.2139;398.62;374.01;385.60;24.61;34.710;117.840;7.857;-34.926;42.784;media;17.52;-10.047;-53.964;7.230;54.643;61.193;201.9;27.07
TUBI;33;4;0;1.007;-0.2139;398.62;374.01;385.60;24.61;34.710;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-10.759;48.697;59.975;60.481;201.9;29.71
TUBI;34;4;0;1.063;-0.2139;397.11;373.01;384.36;24.10;34.709;117.840;7.857;-34.926;42.784;interna;16.00;-3.471;-104.823;-37.054;89.422;101.352;202.1;44.24
TUBI;34;4;0;1.063;-0.2139;397.11;373.01;384.36;24.10;34.709;117.840;7.857;-34.926;42.784;media;17.52;-10.007;-53.990;7.243;54.688;61.233;202.1;27.06
TUBI;34;4;0;1.063;-0.2139;397.11;373.01;384.36;24.10;34.709;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-11.615;47.841;59.541;59.625;202.1;29.46
TUBI;35;4;0;1.122;-0.2139;395.58;372.00;383.11;23.58;34.709;117.840;7.857;-34.926;42.784;interna;16.00;-3.471;-103.863;-36.093;88.700;100.392;202.4;43.83
TUBI;35;4;0;1.122;-0.2139;395.58;372.00;383.11;23.58;34.709;117.840;7.857;-34.926;42.784;media;17.52;-9.968;-54.016;7.256;54.732;61.272;202.4;27.04
TUBI;35;4;0;1.122;-0.2139;395.58;372.00;383.11;23.58;34.709;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-12.470;46.986;59.116;59.456;202.4;29.21
TUBI;36;4;0;1.182;-0.2139;394.04;370.99;381.85;23.06;34.708;117.840;7.857;-34.926;42.784;interna;16.00;-3.471;-102.888;-35.119;87.972;99.418;202.6;43.42
TUBI;36;4;0;1.182;-0.2139;394.04;370.99;381.85;23.06;34.708;117.840;7.857;-34.926;42.784;media;17.52;-9.928;-54.043;7.269;54.777;61.313;202.6;27.03
TUBI;36;4;0;1.182;-0.2139;394.04;370.99;381.85;23.06;34.708;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-13.338;46.118;58.695;59.457;202.6;28.97
TUBI;37;4;0;1.246;-0.2139;392.60;370.03;380.66;22.57;34.708;117.840;7.857;-34.926;42.784;interna;16.00;-3.471;-101.978;-34.207;87.296;98.507;202.9;43.03
TUBI;37;4;0;1.246;-0.2139;392.60;370.03;380.66;22.57;34.708;117.840;7.857;-34.926;42.784;media;17.52;-9.891;-54.068;7.282;54.820;61.350;202.9;27.02
TUBI;37;4;0;1.246;-0.2139;392.60;370.03;380.66;22.57;34.708;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-14.150;45.307;58.310;59.457;202.9;28.74
TUBI;38;4;0;1.311;-0.2139;391.03;368.99;379.37;22.04;34.707;117.840;7.857;-34.926;42.784;interna;16.00;-3.471;-100.991;-33.220;86.568;97.520;203.1;42.62
TUBI;38;4;0;1.311;-0.2139;391.03;368.99;379.37;22.04;34.707;117.840;7.857;-34.926;42.784;media;17.52;-9.850;-54.096;7.295;54.866;61.391;203.1;27.01
TUBI;38;4;0;1.311;-0.2139;391.03;368.99;379.37;22.04;34.707;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-15.029;44.428;57.903;59.457;203.1;28.51
TUBI;39;4;0;1.380;-0.2139;389.45;367.94;378.07;21.51;34.706;117.840;7.857;-34.926;42.784;interna;16.00;-3.471;-99.998;-32.227;85.841;96.528;203.4;42.21
TUBI;39;4;0;1.380;-0.2139;389.45;367.94;378.07;21.51;34.706;117.840;7.857;-34.926;42.784;media;17.52;-9.810;-54.123;7.309;54.912;61.432;203.4;27.00
TUBI;39;4;0;1.380;-0.2139;389.45;367.94;378.07;21.51;34.706;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-15.913;43.544;57.504;59.457;203.4;28.27
TUBI;40;4;0;1.452;-0.2139;387.87;366.89;376.77;20.98;34.706;117.840;7.857;-34.926;42.784;interna;16.00;-3.471;-99.007;-31.236;85.121;95.537;203.6;41.80
TUBI;40;4;0;1.452;-0.2139;387.87;366.89;376.77;20.98;34.706;117.840;7.857;-34.926;42.784;media;17.52;-9.769;-54.150;7.322;54.958;61.473;203.6;26.99
TUBI;40;4;0;1.452;-0.2139;387.87;366.89;376.77;20.98;34.706;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-16.796;42.662;57.117;59.458;203.6;28.05
TUBI;41;4;0;1.526;-0.2139;386.26;365.83;375.45;20.44;34.705;117.840;7.857;-34.926;42.784;interna;16.00;-3.471;-98.004;-30.232;84.397;94.533;203.9;41.39
TUBI;41;4;0;1.526;-0.2139;386.26;365.83;375.45;20.44;34.705;117.840;7.857;-34.926;42.784;media;17.52;-9.728;-54.178;7.336;55.005;61.514;203.9;26.97
TUBI;41;4;0;1.526;-0.2139;386.26;365.83;375.45;20.44;34.705;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-17.690;41.768;56.736;59.458;203.9;27.82
TUBI;42;4;0;1.603;-0.2139;384.65;364.76;374.13;19.90;34.704;117.840;7.857;-34.926;42.784;interna;16.00;-3.470;-96.996;-29.224;83.676;93.525;204.2;40.98
TUBI;42;4;0;1.603;-0.2139;384.65;364.76;374.13;19.90;34.704;117.840;7.857;-34.926;42.784;media;17.52;-9.687;-54.206;7.350;55.052;61.556;204.2;26.96
TUBI;42;4;0;1.603;-0.2139;384.65;364.76;374.13;19.90;34.704;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-18.588;40.870;56.365;59.458;204.2;27.61
TUBI;43;4;0;1.684;-0.2139;383.03;363.68;372.79;19.36;34.704;117.840;7.857;-34.926;42.784;interna;16.00;-3.470;-95.990;-28.218;82.962;92.520;204.4;40.58
TUBI;43;4;0;1.684;-0.2139;383.03;363.68;372.79;19.36;34.704;117.840;7.857;-34.926;42.784;media;17.52;-9.645;-54.234;7.364;55.098;61.597;204.4;26.95
TUBI;43;4;0;1.684;-0.2139;383.03;363.68;372.79;19.36;34.704;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-19.484;39.975;56.007;59.459;204.4;27.40
TUBI;44;4;0;1.768;-0.2139;381.40;362.59;371.45;18.81;34.703;117.840;7.857;-34.926;42.784;interna;16.00;-3.470;-94.975;-27.202;82.248;91.504;204.7;40.18
TUBI;44;4;0;1.768;-0.2139;381.40;362.59;371.45;18.81;34.703;117.840;7.857;-34.926;42.784;media;17.52;-9.604;-54.262;7.378;55.146;61.639;204.7;26.94
TUBI;44;4;0;1.768;-0.2139;381.40;362.59;371.45;18.81;34.703;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-20.389;39.070;55.658;59.459;204.7;27.19
TUBI;45;4;0;1.855;-0.2139;379.76;361.50;370.10;18.26;34.702;117.840;7.857;-34.926;42.784;interna;16.00;-3.470;-93.956;-26.183;81.538;90.486;205.0;39.78
TUBI;45;4;0;1.855;-0.2139;379.76;361.50;370.10;18.26;34.702;117.840;7.857;-34.926;42.784;media;17.52;-9.562;-54.290;7.392;55.193;61.681;205.0;26.93
TUBI;45;4;0;1.855;-0.2139;379.76;361.50;370.10;18.26;34.702;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-21.297;38.163;55.320;59.459;205.0;26.99
TUBI;46;4;0;1.947;-0.2139;378.12;360.40;368.75;17.72;34.702;117.840;7.857;-34.926;42.784;interna;16.00;-3.470;-92.942;-25.168;80.837;89.472;205.3;39.38
TUBI;46;4;0;1.947;-0.2139;378.12;360.40;368.75;17.72;34.702;117.840;7.857;-34.926;42.784;media;17.52;-9.520;-54.318;7.405;55.241;61.723;205.3;26.91
TUBI;46;4;0;1.947;-0.2139;378.12;360.40;368.75;17.72;34.702;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-22.200;37.259;54.996;59.460;205.3;26.79
TUBI;47;4;0;2.041;-0.2139;376.47;359.30;367.39;17.17;34.701;117.840;7.857;-34.926;42.784;interna;16.00;-3.470;-91.920;-24.146;80.138;88.450;205.5;38.99
TUBI;47;4;0;2.041;-0.2139;376.47;359.30;367.39;17.17;34.701;117.840;7.857;-34.926;42.784;media;17.52;-9.479;-54.346;7.419;55.289;61.766;205.5;26.90
TUBI;47;4;0;2.041;-0.2139;376.47;359.30;367.39;17.17;34.701;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-23.111;36.349;54.684;59.460;205.5;26.61
TUBI;48;4;0;2.140;-0.2139;374.82;358.19;366.02;16.62;34.700;117.840;7.857;-34.926;42.784;interna;16.00;-3.470;-90.898;-23.124;79.446;87.428;205.8;38.60
TUBI;48;4;0;2.140;-0.2139;374.82;358.19;366.02;16.62;34.700;117.840;7.857;-34.926;42.784;media;17.52;-9.437;-54.374;7.433;55.336;61.808;205.8;26.89
TUBI;48;4;0;2.140;-0.2139;374.82;358.19;366.02;16.62;34.700;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-24.021;35.439;54.384;59.461;205.8;26.43
TUBI;49;4;0;2.243;-0.2139;373.16;357.09;364.66;16.08;34.699;117.840;7.857;-34.926;42.784;interna;16.00;-3.470;-89.877;-22.102;78.762;86.407;206.1;38.22
TUBI;49;4;0;2.243;-0.2139;373.16;357.09;364.66;16.08;34.699;117.840;7.857;-34.926;42.784;media;17.52;-9.395;-54.403;7.447;55.384;61.850;206.1;26.88
TUBI;49;4;0;2.243;-0.2139;373.16;357.09;364.66;16.08;34.699;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-24.931;34.530;54.099;59.461;206.1;26.25
TUBI;50;4;0;2.350;-0.2139;371.50;355.98;363.29;15.53;34.698;117.840;7.857;-34.926;42.784;interna;16.00;-3.470;-88.858;-21.082;78.086;85.388;206.3;37.84
TUBI;50;4;0;2.350;-0.2139;371.50;355.98;363.29;15.53;34.698;117.840;7.857;-34.926;42.784;media;17.52;-9.353;-54.431;7.461;55.432;61.892;206.3;26.86
TUBI;50;4;0;2.350;-0.2139;371.50;355.98;363.29;15.53;34.698;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-25.839;33.622;53.828;59.461;206.3;26.09
TUBI;51;4;0;2.461;-0.2139;369.85;354.87;361.92;14.99;34.697;117.840;7.857;-34.926;42.784;interna;16.00;-3.470;-87.846;-20.071;77.423;84.377;206.6;37.47
TUBI;51;4;0;2.461;-0.2139;369.85;354.87;361.92;14.99;34.697;117.840;7.857;-34.926;42.784;media;17.52;-9.312;-54.459;7.475;55.479;61.934;206.6;26.85
TUBI;51;4;0;2.461;-0.2139;369.85;354.87;361.92;14.99;34.697;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-26.741;32.721;53.573;59.462;206.6;25.93
TUBI;52;4;0;2.578;-0.2139;368.20;353.76;360.56;14.44;34.697;117.840;7.857;-34.926;42.784;interna;16.00;-3.470;-86.834;-19.057;76.767;83.364;206.9;37.11
TUBI;52;4;0;2.578;-0.2139;368.20;353.76;360.56;14.44;34.697;117.840;7.857;-34.926;42.784;media;17.52;-9.270;-54.487;7.489;55.527;61.976;206.9;26.84
TUBI;52;4;0;2.578;-0.2139;368.20;353.76;360.56;14.44;34.697;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-27.643;31.819;53.331;59.462;206.9;25.78
TUBI;53;4;0;2.698;-0.2139;366.56;352.65;359.20;13.90;34.696;117.840;7.857;-34.926;42.784;interna;16.00;-3.470;-85.827;-18.050;76.122;82.357;207.2;36.75
TUBI;53;4;0;2.698;-0.2139;366.56;352.65;359.20;13.90;34.696;117.840;7.857;-34.926;42.784;media;17.52;-9.229;-54.515;7.503;55.574;62.018;207.2;26.83
TUBI;53;4;0;2.698;-0.2139;366.56;352.65;359.20;13.90;34.696;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-28.541;30.922;53.105;59.463;207.2;25.64
TUBI;54;4;0;2.824;-0.2139;364.92;351.55;357.85;13.36;34.695;117.840;7.857;-34.926;42.784;interna;16.00;-3.469;-84.826;-17.048;75.488;81.356;207.4;36.39
TUBI;54;4;0;2.824;-0.2139;364.92;351.55;357.85;13.36;34.695;117.840;7.857;-34.926;42.784;media;17.52;-9.188;-54.543;7.517;55.621;62.059;207.4;26.81
TUBI;54;4;0;2.824;-0.2139;364.92;351.55;357.85;13.36;34.695;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-29.433;30.030;52.895;59.463;207.4;25.50
TUBI;55;4;0;2.955;-0.2139;363.31;350.47;356.52;12.83;34.694;117.840;7.857;-34.926;42.784;interna;16.00;-3.469;-83.835;-16.057;74.870;80.366;207.7;36.05
TUBI;55;4;0;2.955;-0.2139;363.31;350.47;356.52;12.83;34.694;117.840;7.857;-34.926;42.784;media;17.52;-9.147;-54.570;7.530;55.668;62.100;207.7;26.80
TUBI;55;4;0;2.955;-0.2139;363.31;350.47;356.52;12.83;34.694;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-30.316;29.148;52.701;59.464;207.7;25.37
TUBI;56;4;0;3.092;-0.2139;361.68;349.37;355.17;12.30;34.693;117.840;7.857;-34.926;42.784;interna;16.00;-3.469;-82.852;-15.073;74.264;79.383;208.0;35.71
TUBI;56;4;0;3.092;-0.2139;361.68;349.37;355.17;12.30;34.693;117.840;7.857;-34.926;42.784;media;17.52;-9.107;-54.598;7.544;55.714;62.141;208.0;26.79
TUBI;56;4;0;3.092;-0.2139;361.68;349.37;355.17;12.30;34.693;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-31.192;28.272;52.522;59.464;208.0;25.26
TUBI;57;4;0;3.234;-0.2139;360.06;348.28;353.83;11.78;34.692;117.840;7.857;-34.926;42.784;interna;16.00;-3.469;-81.878;-14.099;73.672;78.409;208.2;35.38
TUBI;57;4;0;3.234;-0.2139;360.06;348.28;353.83;11.78;34.692;117.840;7.857;-34.926;42.784;media;17.52;-9.067;-54.625;7.557;55.760;62.182;208.2;26.78
TUBI;57;4;0;3.234;-0.2139;360.06;348.28;353.83;11.78;34.692;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-32.060;27.405;52.359;59.464;208.2;25.14
TUBI;58;4;0;3.382;-0.2139;358.47;347.20;352.51;11.27;34.691;117.840;7.857;-34.926;42.784;interna;16.00;-3.469;-80.920;-13.140;73.097;77.451;208.5;35.06
TUBI;58;4;0;3.382;-0.2139;358.47;347.20;352.51;11.27;34.691;117.840;7.857;-34.926;42.784;media;17.52;-9.027;-54.651;7.570;55.806;62.222;208.5;26.77
TUBI;58;4;0;3.382;-0.2139;358.47;347.20;352.51;11.27;34.691;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-32.914;26.551;52.212;59.465;208.5;25.04
TUBI;59;4;0;3.536;-0.2139;356.89;346.14;351.20;10.76;34.690;117.840;7.857;-34.926;42.784;interna;16.00;-3.469;-79.970;-12.190;72.535;76.501;208.8;34.75
TUBI;59;4;0;3.536;-0.2139;356.89;346.14;351.20;10.76;34.690;117.840;7.857;-34.926;42.784;media;17.52;-8.989;-54.678;7.583;55.851;62.261;208.8;26.75
TUBI;59;4;0;3.536;-0.2139;356.89;346.14;351.20;10.76;34.690;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-33.760;25.705;52.079;59.466;208.8;24.95
TUBI;60;4;0;3.697;-0.2139;355.34;345.09;349.92;10.25;34.688;117.840;7.857;-34.926;42.784;interna;16.00;-3.469;-79.034;-11.253;71.990;75.566;209.0;34.44
TUBI;60;4;0;3.697;-0.2139;355.34;345.09;349.92;10.25;34.688;117.840;7.857;-34.926;42.784;media;17.52;-8.950;-54.704;7.596;55.895;62.300;209.0;26.74
TUBI;60;4;0;3.697;-0.2139;355.34;345.09;349.92;10.25;34.688;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-34.595;24.871;51.962;59.466;209.0;24.86
TUBI;61;4;0;3.864;-0.2139;353.81;344.05;348.65;9.76;34.687;117.840;7.857;-34.926;42.784;interna;16.00;-3.469;-78.117;-10.335;71.463;74.648;209.3;34.15
TUBI;61;4;0;3.864;-0.2139;353.81;344.05;348.65;9.76;34.687;117.840;7.857;-34.926;42.784;media;17.52;-8.912;-54.730;7.608;55.938;62.338;209.3;26.73
TUBI;61;4;0;3.864;-0.2139;353.81;344.05;348.65;9.76;34.687;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-35.413;24.054;51.860;59.467;209.3;24.78
TUBI;62;4;0;4.038;-0.2139;352.31;343.03;347.40;9.28;34.686;117.840;7.857;-34.926;42.784;interna;16.00;-3.469;-77.212;-9.430;70.951;73.744;209.5;33.86
TUBI;62;4;0;4.038;-0.2139;352.31;343.03;347.40;9.28;34.686;117.840;7.857;-34.926;42.784;media;17.52;-8.875;-54.755;7.621;55.981;62.376;209.5;26.72
TUBI;62;4;0;4.038;-0.2139;352.31;343.03;347.40;9.28;34.686;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-36.219;23.248;51.772;59.467;209.5;24.71
TUBI;63;4;0;4.219;-0.2139;350.84;342.04;346.18;8.80;34.685;117.840;7.857;-34.926;42.784;interna;16.00;-3.468;-76.328;-8.545;70.459;72.860;209.8;33.59
TUBI;63;4;0;4.219;-0.2139;350.84;342.04;346.18;8.80;34.685;117.840;7.857;-34.926;42.784;media;17.52;-8.839;-54.780;7.633;56.023;62.413;209.8;26.71
TUBI;63;4;0;4.219;-0.2139;350.84;342.04;346.18;8.80;34.685;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-37.008;22.460;51.698;59.468;209.8;24.65
TUBI;64;4;0;4.407;-0.2139;349.40;341.06;344.99;8.34;34.684;117.840;7.857;-34.926;42.784;interna;16.00;-3.468;-75.460;-7.676;69.982;71.991;210.0;33.32
TUBI;64;4;0;4.407;-0.2139;349.40;341.06;344.99;8.34;34.684;117.840;7.857;-34.926;42.784;media;17.52;-8.803;-54.804;7.645;56.065;62.449;210.0;26.70
TUBI;64;4;0;4.407;-0.2139;349.40;341.06;344.99;8.34;34.684;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-37.782;21.686;51.636;59.468;210.0;24.59
TUBI;65;4;0;4.604;-0.2139;347.99;340.11;343.82;7.88;34.682;117.840;7.857;-34.926;42.784;interna;16.00;-3.468;-74.614;-6.829;69.526;71.145;210.2;33.07
