componente;i;j;classe;z_m;y_m;T_met_int_C;T_met_est_C;T_met_media_C;dT_spessore_K;p_int_bar;p_est_bar;sZ_membr_MPa;sZ_termico_MPa;sZ_pressione_MPa;punto;r_mm;sigma_R_MPa;sigma_theta_MPa;sigma_Z_MPa;sigma_VM_MPa;sigma_Tresca_MPa;Sy_MPa;utilizzo_pc
TUBI;65;4;0;4.604;-0.2139;347.99;340.11;343.82;7.88;34.682;117.840;7.857;-34.926;42.784;media;17.52;-8.769;-54.828;7.656;56.105;62.484;210.2;26.69
TUBI;65;4;0;4.604;-0.2139;347.99;340.11;343.82;7.88;34.682;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-38.537;20.932;51.588;59.469;210.2;24.54
TUBI;66;4;0;4.809;-0.2139;346.61;339.18;342.68;7.44;34.681;117.840;7.857;-34.926;42.784;interna;16.00;-3.468;-73.788;-6.003;69.088;70.320;210.5;32.83
TUBI;66;4;0;4.809;-0.2139;346.61;339.18;342.68;7.44;34.681;117.840;7.857;-34.926;42.784;media;17.52;-8.735;-54.851;7.668;56.144;62.519;210.5;26.68
TUBI;66;4;0;4.809;-0.2139;346.61;339.18;342.68;7.44;34.681;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-39.273;20.197;51.551;59.470;210.5;24.49
TUBI;67;4;0;5.022;-0.2139;345.28;338.27;341.57;7.01;34.680;117.840;7.857;-34.926;42.784;interna;16.00;-3.468;-72.984;-5.198;68.668;69.516;210.7;32.59
TUBI;67;4;0;5.022;-0.2139;345.28;338.27;341.57;7.01;34.680;117.840;7.857;-34.926;42.784;media;17.52;-8.702;-54.874;7.679;56.183;62.552;210.7;26.67
TUBI;67;4;0;5.022;-0.2139;345.28;338.27;341.57;7.01;34.680;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-39.990;19.480;51.525;59.470;210.7;24.46
TUBI;68;4;0;5.243;-0.2139;343.98;337.39;340.49;6.59;34.678;117.840;7.857;-34.926;42.784;interna;16.00;-3.468;-72.201;-4.414;68.265;68.733;210.9;32.37
TUBI;68;4;0;5.243;-0.2139;343.98;337.39;340.49;6.59;34.678;117.840;7.857;-34.926;42.784;media;17.52;-8.670;-54.896;7.689;56.220;62.585;210.9;26.66
TUBI;68;4;0;5.243;-0.2139;343.98;337.39;340.49;6.59;34.678;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-40.689;18.782;51.510;59.471;210.9;24.42
TUBI;69;4;0;5.474;-0.2139;342.72;336.54;339.45;6.18;34.677;117.840;7.857;-34.926;42.784;interna;16.00;-3.468;-71.444;-3.656;67.882;67.976;211.1;32.15
TUBI;69;4;0;5.474;-0.2139;342.72;336.54;339.45;6.18;34.677;117.840;7.857;-34.926;42.784;media;17.52;-8.639;-54.917;7.700;56.256;62.617;211.1;26.65
TUBI;69;4;0;5.474;-0.2139;342.72;336.54;339.45;6.18;34.677;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-41.364;18.107;51.504;59.472;211.1;24.40
TUBI;70;4;0;5.715;-0.2139;341.50;335.71;338.44;5.78;34.675;117.840;7.857;-34.926;42.784;interna;16.00;-3.468;-70.710;-2.922;67.517;67.789;211.3;31.95
TUBI;70;4;0;5.715;-0.2139;341.50;335.71;338.44;5.78;34.675;117.840;7.857;-34.926;42.784;media;17.52;-8.608;-54.938;7.710;56.291;62.648;211.3;26.64
TUBI;70;4;0;5.715;-0.2139;341.50;335.71;338.44;5.78;34.675;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-42.019;17.454;51.507;59.472;211.3;24.37
TUBI;71;4;0;5.965;-0.2139;340.32;334.92;337.46;5.40;34.674;117.840;7.857;-34.926;42.784;interna;16.00;-3.467;-70.002;-2.213;67.171;67.790;211.5;31.76
TUBI;71;4;0;5.965;-0.2139;340.32;334.92;337.46;5.40;34.674;117.840;7.857;-34.926;42.784;media;17.52;-8.579;-54.958;7.720;56.326;62.678;211.5;26.63
TUBI;71;4;0;5.965;-0.2139;340.32;334.92;337.46;5.40;34.674;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-42.651;16.822;51.518;59.473;211.5;24.36
TUBI;72;4;0;6.226;-0.2139;339.19;334.15;336.53;5.04;34.672;117.840;7.857;-34.926;42.784;interna;16.00;-3.467;-69.320;-1.529;66.842;67.791;211.7;31.57
TUBI;72;4;0;6.226;-0.2139;339.19;334.15;336.53;5.04;34.672;117.840;7.857;-34.926;42.784;media;17.52;-8.551;-54.978;7.729;56.358;62.706;211.7;26.62
TUBI;72;4;0;6.226;-0.2139;339.19;334.15;336.53;5.04;34.672;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-43.260;16.214;51.535;59.474;211.7;24.34
TUBI;73;4;0;6.498;-0.2139;338.10;333.42;335.62;4.69;34.671;117.840;7.857;-34.926;42.784;interna;16.00;-3.467;-68.665;-0.873;66.532;67.791;211.9;31.40
TUBI;73;4;0;6.498;-0.2139;338.10;333.42;335.62;4.69;34.671;117.840;7.857;-34.926;42.784;media;17.52;-8.524;-54.996;7.738;56.390;62.734;211.9;26.61
TUBI;73;4;0;6.498;-0.2139;338.10;333.42;335.62;4.69;34.671;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-43.844;15.630;51.559;59.475;211.9;24.33
TUBI;74;4;0;6.780;-0.2139;337.06;332.71;334.76;4.35;34.669;117.840;7.857;-34.926;42.784;interna;16.00;-3.467;-68.035;-0.242;66.239;67.792;212.0;31.24
TUBI;74;4;0;6.780;-0.2139;337.06;332.71;334.76;4.35;34.669;117.840;7.857;-34.926;42.784;media;17.52;-8.498;-55.014;7.747;56.420;62.761;212.0;26.61
TUBI;74;4;0;6.780;-0.2139;337.06;332.71;334.76;4.35;34.669;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-44.407;15.068;51.588;59.475;212.0;24.33
TUBI;75;4;0;7.075;-0.2139;336.06;332.04;333.93;4.02;34.667;117.840;7.857;-34.926;42.784;interna;16.00;-3.467;-67.432;0.362;65.962;67.793;212.2;31.08
TUBI;75;4;0;7.075;-0.2139;336.06;332.04;333.93;4.02;34.667;117.840;7.857;-34.926;42.784;media;17.52;-8.474;-55.032;7.755;56.450;62.786;212.2;26.60
TUBI;75;4;0;7.075;-0.2139;336.06;332.04;333.93;4.02;34.667;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-44.946;14.531;51.621;59.476;212.2;24.33
TUBI;76;4;0;7.381;-0.2139;335.11;331.40;333.15;3.71;34.666;117.840;7.857;-34.926;42.784;interna;16.00;-3.467;-66.857;0.937;65.703;67.794;212.4;30.94
TUBI;76;4;0;7.381;-0.2139;335.11;331.40;333.15;3.71;34.666;117.840;7.857;-34.926;42.784;media;17.52;-8.450;-55.048;7.763;56.478;62.811;212.4;26.59
TUBI;76;4;0;7.381;-0.2139;335.11;331.40;333.15;3.71;34.666;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-45.459;14.018;51.659;59.477;212.4;24.32
TUBI;77;4;0;7.701;-0.2139;334.20;330.78;332.39;3.42;34.664;117.840;7.857;-34.926;42.784;interna;16.00;-3.466;-66.308;1.487;65.459;67.795;212.5;30.80
TUBI;77;4;0;7.701;-0.2139;334.20;330.78;332.39;3.42;34.664;117.840;7.857;-34.926;42.784;media;17.52;-8.427;-55.064;7.770;56.504;62.834;212.5;26.59
TUBI;77;4;0;7.701;-0.2139;334.20;330.78;332.39;3.42;34.664;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-45.949;13.529;51.699;59.478;212.5;24.33
TUBI;78;4;0;8.033;-0.2139;333.34;330.20;331.68;3.14;34.662;117.840;7.857;-34.926;42.784;interna;16.00;-3.466;-65.788;2.009;65.232;67.796;212.7;30.67
TUBI;78;4;0;8.033;-0.2139;333.34;330.20;331.68;3.14;34.662;117.840;7.857;-34.926;42.784;media;17.52;-8.406;-55.079;7.777;56.530;62.857;212.7;26.58
TUBI;78;4;0;8.033;-0.2139;333.34;330.20;331.68;3.14;34.662;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-46.414;13.064;51.742;59.479;212.7;24.33
TUBI;79;4;0;8.379;-0.2139;332.53;329.65;331.01;2.87;34.660;117.840;7.857;-34.926;42.784;interna;16.00;-3.466;-65.294;2.504;65.018;67.798;212.8;30.55
TUBI;79;4;0;8.379;-0.2139;332.53;329.65;331.01;2.87;34.660;117.840;7.857;-34.926;42.784;media;17.52;-8.386;-55.094;7.784;56.554;62.878;212.8;26.58
TUBI;79;4;0;8.379;-0.2139;332.53;329.65;331.01;2.87;34.660;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-46.856;12.623;51.786;59.480;212.8;24.34
TUBI;80;4;0;8.740;-0.2139;331.76;329.14;330.37;2.62;34.658;117.840;7.857;-34.926;42.784;interna;16.00;-3.466;-64.828;2.971;64.820;67.799;212.9;30.44
TUBI;80;4;0;8.740;-0.2139;331.76;329.14;330.37;2.62;34.658;117.840;7.857;-34.926;42.784;media;17.52;-8.366;-55.108;7.790;56.577;62.898;212.9;26.57
TUBI;80;4;0;8.740;-0.2139;331.76;329.14;330.37;2.62;34.658;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-47.273;12.207;51.831;59.481;212.9;24.34
TUBI;81;4;0;9.115;-0.2139;331.03;328.65;329.77;2.39;34.656;117.840;7.857;-34.926;42.784;interna;16.00;-3.466;-64.388;3.412;64.636;67.800;213.0;30.34
TUBI;81;4;0;9.115;-0.2139;331.03;328.65;329.77;2.39;34.656;117.840;7.857;-34.926;42.784;media;17.52;-8.348;-55.121;7.797;56.599;62.917;213.0;26.57
TUBI;81;4;0;9.115;-0.2139;331.03;328.65;329.77;2.39;34.656;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-47.666;11.815;51.877;59.481;213.0;24.35
TUBI;82;4;0;9.506;-0.2139;330.35;328.19;329.21;2.16;34.654;117.840;7.857;-34.926;42.784;interna;16.00;-3.465;-63.975;3.826;64.465;67.801;213.2;30.24
TUBI;82;4;0;9.506;-0.2139;330.35;328.19;329.21;2.16;34.654;117.840;7.857;-34.926;42.784;media;17.52;-8.331;-55.133;7.802;56.619;62.935;213.2;26.56
TUBI;82;4;0;9.506;-0.2139;330.35;328.19;329.21;2.16;34.654;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-48.036;11.447;51.923;59.482;213.2;24.36
TUBI;83;4;0;9.913;-0.2139;329.71;327.76;328.68;1.95;34.652;117.840;7.857;-34.926;42.784;interna;16.00;-3.465;-63.588;4.215;64.307;67.802;213.3;30.15
TUBI;83;4;0;9.913;-0.2139;329.71;327.76;328.68;1.95;34.652;117.840;7.857;-34.926;42.784;media;17.52;-8.315;-55.145;7.808;56.639;62.952;213.3;26.56
TUBI;83;4;0;9.913;-0.2139;329.71;327.76;328.68;1.95;34.652;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-48.383;11.100;51.969;59.484;213.3;24.37
TUBI;84;4;0;10.337;-0.2139;329.12;327.36;328.19;1.76;34.650;117.840;7.857;-34.926;42.784;interna;16.00;-3.465;-63.226;4.577;64.162;67.804;213.4;30.07
TUBI;84;4;0;10.337;-0.2139;329.12;327.36;328.19;1.76;34.650;117.840;7.857;-34.926;42.784;media;17.52;-8.300;-55.156;7.812;56.657;62.968;213.4;26.55
TUBI;84;4;0;10.337;-0.2139;329.12;327.36;328.19;1.76;34.650;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-48.707;10.778;52.013;59.485;213.4;24.38
TUBI;85;4;0;10.778;-0.2139;328.56;326.98;327.73;1.58;34.648;117.840;7.857;-34.926;42.784;interna;16.00;-3.465;-62.891;4.914;64.028;67.805;213.5;30.00
TUBI;85;4;0;10.778;-0.2139;328.56;326.98;327.73;1.58;34.648;117.840;7.857;-34.926;42.784;media;17.52;-8.286;-55.166;7.817;56.674;62.983;213.5;26.55
TUBI;85;4;0;10.778;-0.2139;328.56;326.98;327.73;1.58;34.648;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-49.008;10.478;52.056;59.486;213.5;24.39
TUBI;86;4;0;11.238;-0.2139;328.05;326.64;327.30;1.41;34.645;117.840;7.857;-34.926;42.784;interna;16.00;-3.465;-62.579;5.228;63.905;67.806;213.5;29.93
TUBI;86;4;0;11.238;-0.2139;328.05;326.64;327.30;1.41;34.645;117.840;7.857;-34.926;42.784;media;17.52;-8.274;-55.176;7.821;56.690;62.997;213.5;26.55
TUBI;86;4;0;11.238;-0.2139;328.05;326.64;327.30;1.41;34.645;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-49.288;10.199;52.098;59.487;213.5;24.40
TUBI;87;4;0;11.716;-0.2139;327.57;326.31;326.91;1.26;34.643;117.840;7.857;-34.926;42.784;interna;16.00;-3.464;-62.291;5.517;63.793;67.808;213.6;29.86
TUBI;87;4;0;11.716;-0.2139;327.57;326.31;326.91;1.26;34.643;117.840;7.857;-34.926;42.784;media;17.52;-8.262;-55.185;7.825;56.705;63.010;213.6;26.54
TUBI;87;4;0;11.716;-0.2139;327.57;326.31;326.91;1.26;34.643;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-49.547;9.941;52.138;59.488;213.6;24.41
TUBI;88;4;0;12.214;-0.2139;327.13;326.02;326.54;1.11;34.640;117.840;7.857;-34.926;42.784;interna;16.00;-3.464;-62.025;5.784;63.691;67.809;213.7;29.80
TUBI;88;4;0;12.214;-0.2139;327.13;326.02;326.54;1.11;34.640;117.840;7.857;-34.926;42.784;media;17.52;-8.251;-55.194;7.829;56.719;63.023;213.7;26.54
TUBI;88;4;0;12.214;-0.2139;327.13;326.02;326.54;1.11;34.640;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-49.786;9.703;52.177;59.489;213.7;24.42
TUBI;89;4;0;12.733;-0.2139;326.73;325.75;326.21;0.98;34.638;117.840;7.857;-34.926;42.784;interna;16.00;-3.464;-61.782;6.029;63.598;67.811;213.8;29.75
TUBI;89;4;0;12.733;-0.2139;326.73;325.75;326.21;0.98;34.638;117.840;7.857;-34.926;42.784;media;17.52;-8.240;-55.202;7.832;56.732;63.034;213.8;26.54
TUBI;89;4;0;12.733;-0.2139;326.73;325.75;326.21;0.98;34.638;117.840;7.857;-34.926;42.784;esterna;19.05;-11.784;-50.005;9.486;52.213;59.490;213.8;24.43
TUBI;0;5;0;0.007;-0.0713;342.92;336.75;339.66;6.16;34.740;117.840;7.368;-35.413;42.781;interna;16.00;-3.474;-71.375;-4.113;67.584;67.901;211.1;32.02
TUBI;0;5;0;0.007;-0.0713;342.92;336.75;339.66;6.16;34.740;117.840;7.368;-35.413;42.781;media;17.52;-8.640;-54.885;7.211;55.883;62.096;211.1;26.48
TUBI;0;5;0;0.007;-0.0713;342.92;336.75;339.66;6.16;34.740;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-41.363;17.590;51.054;58.952;211.1;24.19
TUBI;1;5;0;0.022;-0.0713;342.90;336.74;339.64;6.16;34.725;117.840;7.368;-35.413;42.781;interna;16.00;-3.472;-71.372;-4.101;67.588;67.900;211.1;32.02
TUBI;1;5;0;0.022;-0.0713;342.90;336.74;339.64;6.16;34.725;117.840;7.368;-35.413;42.781;media;17.52;-8.639;-54.893;7.211;55.891;62.105;211.1;26.48
TUBI;1;5;0;0.022;-0.0713;342.90;336.74;339.64;6.16;34.725;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-41.380;17.580;51.061;58.959;211.1;24.19
TUBI;2;5;0;0.037;-0.0713;342.88;336.73;339.62;6.15;34.725;117.840;7.368;-35.413;42.781;interna;16.00;-3.472;-71.361;-4.090;67.582;67.889;211.1;32.02
TUBI;2;5;0;0.037;-0.0713;342.88;336.73;339.62;6.15;34.725;117.840;7.368;-35.413;42.781;media;17.52;-8.638;-54.894;7.211;55.892;62.105;211.1;26.48
TUBI;2;5;0;0.037;-0.0713;342.88;336.73;339.62;6.15;34.725;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-41.391;17.569;51.061;58.960;211.1;24.19
TUBI;3;5;0;0.053;-0.0713;342.86;336.71;339.61;6.14;34.724;117.840;7.368;-35.413;42.781;interna;16.00;-3.472;-71.349;-4.078;67.576;67.877;211.1;32.01
TUBI;3;5;0;0.053;-0.0713;342.86;336.71;339.61;6.14;34.724;117.840;7.368;-35.413;42.781;media;17.52;-8.638;-54.894;7.212;55.893;62.106;211.1;26.48
TUBI;3;5;0;0.053;-0.0713;342.86;336.71;339.61;6.14;34.724;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-41.402;17.558;51.061;58.960;211.1;24.19
TUBI;4;5;0;0.070;-0.0713;342.71;336.61;339.48;6.09;34.724;117.840;7.368;-35.413;42.781;interna;16.00;-3.472;-71.259;-3.987;67.531;67.786;211.1;31.99
TUBI;4;5;0;0.070;-0.0713;342.71;336.61;339.48;6.09;34.724;117.840;7.368;-35.413;42.781;media;17.52;-8.634;-54.897;7.213;55.897;62.110;211.1;26.48
TUBI;4;5;0;0.070;-0.0713;342.71;336.61;339.48;6.09;34.724;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-41.482;17.478;51.061;58.960;211.1;24.19
TUBI;5;5;0;0.087;-0.0713;342.58;336.53;339.38;6.05;34.723;117.840;7.368;-35.413;42.781;interna;16.00;-3.472;-71.187;-3.915;67.494;67.714;211.1;31.97
TUBI;5;5;0;0.087;-0.0713;342.58;336.53;339.38;6.05;34.723;117.840;7.368;-35.413;42.781;media;17.52;-8.631;-54.899;7.214;55.901;62.113;211.1;26.48
TUBI;5;5;0;0.087;-0.0713;342.58;336.53;339.38;6.05;34.723;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-41.547;17.413;51.062;58.960;211.1;24.19
TUBI;6;5;0;0.105;-0.0713;342.48;336.46;339.29;6.02;34.723;117.840;7.368;-35.413;42.781;interna;16.00;-3.472;-71.126;-3.853;67.464;67.653;211.1;31.95
TUBI;6;5;0;0.105;-0.0713;342.48;336.46;339.29;6.02;34.723;117.840;7.368;-35.413;42.781;media;17.52;-8.629;-54.901;7.215;55.904;62.116;211.1;26.48
TUBI;6;5;0;0.105;-0.0713;342.48;336.46;339.29;6.02;34.723;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-41.602;17.359;51.062;58.961;211.1;24.18
TUBI;7;5;0;0.124;-0.0713;342.39;336.40;339.22;5.99;34.722;117.840;7.368;-35.413;42.781;interna;16.00;-3.472;-71.072;-3.800;67.437;67.600;211.2;31.94
TUBI;7;5;0;0.124;-0.0713;342.39;336.40;339.22;5.99;34.722;117.840;7.368;-35.413;42.781;media;17.52;-8.626;-54.903;7.215;55.907;62.118;211.2;26.48
TUBI;7;5;0;0.124;-0.0713;342.39;336.40;339.22;5.99;34.722;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-41.650;17.311;51.063;58.961;211.2;24.18
TUBI;8;5;0;0.144;-0.0713;342.31;336.34;339.15;5.97;34.722;117.840;7.368;-35.413;42.781;interna;16.00;-3.472;-71.025;-3.752;67.413;67.552;211.2;31.92
TUBI;8;5;0;0.144;-0.0713;342.31;336.34;339.15;5.97;34.722;117.840;7.368;-35.413;42.781;media;17.52;-8.624;-54.904;7.216;55.909;62.121;211.2;26.48
TUBI;8;5;0;0.144;-0.0713;342.31;336.34;339.15;5.97;34.722;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-41.693;17.268;51.064;58.961;211.2;24.18
TUBI;9;5;0;0.164;-0.0713;342.23;336.29;339.09;5.94;34.721;117.840;7.368;-35.413;42.781;interna;16.00;-3.472;-70.981;-3.708;67.391;67.509;211.2;31.91
TUBI;9;5;0;0.164;-0.0713;342.23;336.29;339.09;5.94;34.721;117.840;7.368;-35.413;42.781;media;17.52;-8.623;-54.906;7.217;55.912;62.123;211.2;26.48
TUBI;9;5;0;0.164;-0.0713;342.23;336.29;339.09;5.94;34.721;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-41.732;17.229;51.064;58.961;211.2;24.18
TUBI;10;5;0;0.185;-0.0713;342.16;336.24;339.03;5.92;34.721;117.840;7.368;-35.413;42.781;interna;16.00;-3.472;-70.939;-3.665;67.370;67.467;211.2;31.90
TUBI;10;5;0;0.185;-0.0713;342.16;336.24;339.03;5.92;34.721;117.840;7.368;-35.413;42.781;media;17.52;-8.621;-54.907;7.217;55.914;62.125;211.2;26.48
TUBI;10;5;0;0.185;-0.0713;342.16;336.24;339.03;5.92;34.721;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-41.770;17.191;51.065;58.962;211.2;24.18
TUBI;11;5;0;0.207;-0.0713;431.46;395.39;412.38;36.07;34.717;117.840;7.368;-35.413;42.781;interna;16.00;-3.472;-127.119;-59.844;107.220;123.647;196.5;54.56
TUBI;11;5;0;0.207;-0.0713;431.46;395.39;412.38;36.07;34.717;117.840;7.368;-35.413;42.781;media;17.52;-10.921;-53.378;6.449;53.308;59.826;196.5;27.13
TUBI;11;5;0;0.207;-0.0713;431.46;395.39;412.38;36.07;34.717;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;8.243;67.206;71.124;78.990;196.5;36.19
TUBI;12;5;0;0.230;-0.0713;429.68;394.25;410.93;35.43;34.717;117.840;7.368;-35.413;42.781;interna;16.00;-3.472;-125.931;-58.656;106.225;122.459;196.8;53.97
TUBI;12;5;0;0.230;-0.0713;429.68;394.25;410.93;35.43;34.717;117.840;7.368;-35.413;42.781;media;17.52;-10.872;-53.410;6.465;53.362;59.875;196.8;27.11
TUBI;12;5;0;0.230;-0.0713;429.68;394.25;410.93;35.43;34.717;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;7.185;66.148;70.392;77.932;196.8;35.77
TUBI;13;5;0;0.254;-0.0713;427.98;393.16;409.56;34.82;34.717;117.840;7.368;-35.413;42.781;interna;16.00;-3.472;-124.802;-57.527;105.283;121.331;197.1;53.42
TUBI;13;5;0;0.254;-0.0713;427.98;393.16;409.56;34.82;34.717;117.840;7.368;-35.413;42.781;media;17.52;-10.826;-53.441;6.480;53.414;59.922;197.1;27.10
TUBI;13;5;0;0.254;-0.0713;427.98;393.16;409.56;34.82;34.717;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;6.180;65.143;69.704;76.927;197.1;35.37
TUBI;14;5;0;0.279;-0.0713;426.35;392.11;408.24;34.24;34.717;117.840;7.368;-35.413;42.781;interna;16.00;-3.472;-123.721;-56.445;104.384;120.249;197.4;52.89
TUBI;14;5;0;0.279;-0.0713;426.35;392.11;408.24;34.24;34.717;117.840;7.368;-35.413;42.781;media;17.52;-10.782;-53.471;6.495;53.464;59.966;197.4;27.09
TUBI;14;5;0;0.279;-0.0713;426.35;392.11;408.24;34.24;34.717;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;5.217;64.180;69.052;75.964;197.4;34.99
TUBI;15;5;0;0.305;-0.0713;424.78;391.10;406.96;33.69;34.716;117.840;7.368;-35.413;42.781;interna;16.00;-3.472;-122.688;-55.412;103.529;119.216;197.6;52.39
TUBI;15;5;0;0.305;-0.0713;424.78;391.10;406.96;33.69;34.716;117.840;7.368;-35.413;42.781;media;17.52;-10.739;-53.499;6.509;53.511;60.008;197.6;27.08
TUBI;15;5;0;0.305;-0.0713;424.78;391.10;406.96;33.69;34.716;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;4.297;63.261;68.436;75.045;197.6;34.63
TUBI;16;5;0;0.332;-0.0713;423.25;390.11;405.72;33.14;34.716;117.840;7.368;-35.413;42.781;interna;16.00;-3.472;-121.674;-54.398;102.692;118.202;197.9;51.90
TUBI;16;5;0;0.332;-0.0713;423.25;390.11;405.72;33.14;34.716;117.840;7.368;-35.413;42.781;media;17.52;-10.698;-53.527;6.523;53.558;60.050;197.9;27.07
TUBI;16;5;0;0.332;-0.0713;423.25;390.11;405.72;33.14;34.716;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;3.394;62.358;67.838;74.142;197.9;34.29
TUBI;17;5;0;0.360;-0.0713;421.76;389.15;404.51;32.62;34.716;117.840;7.368;-35.413;42.781;interna;16.00;-3.472;-120.695;-53.419;101.888;117.223;198.1;51.43
TUBI;17;5;0;0.360;-0.0713;421.76;389.15;404.51;32.62;34.716;117.840;7.368;-35.413;42.781;media;17.52;-10.658;-53.554;6.537;53.603;60.090;198.1;27.06
TUBI;17;5;0;0.360;-0.0713;421.76;389.15;404.51;32.62;34.716;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;2.522;61.486;67.268;73.270;198.1;33.96
TUBI;18;5;0;0.390;-0.0713;420.30;388.20;403.32;32.10;34.716;117.840;7.368;-35.413;42.781;interna;16.00;-3.472;-119.724;-52.448;101.093;116.253;198.3;50.97
TUBI;18;5;0;0.390;-0.0713;420.30;388.20;403.32;32.10;34.716;117.840;7.368;-35.413;42.781;media;17.52;-10.618;-53.580;6.550;53.648;60.130;198.3;27.05
TUBI;18;5;0;0.390;-0.0713;420.30;388.20;403.32;32.10;34.716;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;1.658;60.621;66.708;72.405;198.3;33.63
TUBI;19;5;0;0.420;-0.0713;418.85;387.27;402.14;31.59;34.715;117.840;7.368;-35.413;42.781;interna;16.00;-3.472;-118.779;-51.502;100.322;115.307;198.6;50.52
TUBI;19;5;0;0.420;-0.0713;418.85;387.27;402.14;31.59;34.715;117.840;7.368;-35.413;42.781;media;17.52;-10.579;-53.606;6.563;53.691;60.169;198.6;27.04
TUBI;19;5;0;0.420;-0.0713;418.85;387.27;402.14;31.59;34.715;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;0.816;59.780;66.170;71.564;198.6;33.32
TUBI;20;5;0;0.452;-0.0713;417.43;386.34;400.98;31.09;34.715;117.840;7.368;-35.413;42.781;interna;16.00;-3.471;-117.844;-50.568;99.562;114.373;198.8;50.08
TUBI;20;5;0;0.452;-0.0713;417.43;386.34;400.98;31.09;34.715;117.840;7.368;-35.413;42.781;media;17.52;-10.541;-53.632;6.576;53.734;60.207;198.8;27.03
TUBI;20;5;0;0.452;-0.0713;417.43;386.34;400.98;31.09;34.715;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-0.017;58.948;65.644;70.732;198.8;33.02
TUBI;21;5;0;0.485;-0.0713;416.00;385.42;399.82;30.58;34.715;117.840;7.368;-35.413;42.781;interna;16.00;-3.471;-116.908;-49.631;98.805;113.436;199.0;49.64
TUBI;21;5;0;0.485;-0.0713;416.00;385.42;399.82;30.58;34.715;117.840;7.368;-35.413;42.781;media;17.52;-10.502;-53.658;6.588;53.778;60.246;199.0;27.02
TUBI;21;5;0;0.485;-0.0713;416.00;385.42;399.82;30.58;34.715;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-0.851;58.114;65.123;69.898;199.0;32.72
TUBI;22;5;0;0.520;-0.0713;414.59;384.50;398.68;30.09;34.714;117.840;7.368;-35.413;42.781;interna;16.00;-3.471;-115.987;-48.710;98.063;112.516;199.3;49.21
TUBI;22;5;0;0.520;-0.0713;414.59;384.50;398.68;30.09;34.714;117.840;7.368;-35.413;42.781;media;17.52;-10.465;-53.683;6.601;53.820;60.284;199.3;27.01
TUBI;22;5;0;0.520;-0.0713;414.59;384.50;398.68;30.09;34.714;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-1.670;57.294;64.618;69.078;199.3;32.43
TUBI;23;5;0;0.556;-0.0713;413.19;383.59;397.53;29.60;34.714;117.840;7.368;-35.413;42.781;interna;16.00;-3.471;-115.071;-47.793;97.327;111.599;199.5;48.79
TUBI;23;5;0;0.556;-0.0713;413.19;383.59;397.53;29.60;34.714;117.840;7.368;-35.413;42.781;media;17.52;-10.427;-53.708;6.613;53.862;60.322;199.5;27.00
TUBI;23;5;0;0.556;-0.0713;413.19;383.59;397.53;29.60;34.714;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-2.487;56.478;64.121;68.262;199.5;32.14
TUBI;24;5;0;0.593;-0.0713;411.77;382.67;396.38;29.10;34.714;117.840;7.368;-35.413;42.781;interna;16.00;-3.471;-114.146;-46.868;96.588;110.674;199.7;48.36
TUBI;24;5;0;0.593;-0.0713;411.77;382.67;396.38;29.10;34.714;117.840;7.368;-35.413;42.781;media;17.52;-10.389;-53.733;6.626;53.905;60.360;199.7;26.99
TUBI;24;5;0;0.593;-0.0713;411.77;382.67;396.38;29.10;34.714;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-3.311;55.654;63.626;67.438;199.7;31.86
TUBI;25;5;0;0.632;-0.0713;410.36;381.75;395.23;28.61;34.713;117.840;7.368;-35.413;42.781;interna;16.00;-3.471;-113.230;-45.953;95.859;109.759;200.0;47.94
TUBI;25;5;0;0.632;-0.0713;410.36;381.75;395.23;28.61;34.713;117.840;7.368;-35.413;42.781;media;17.52;-10.352;-53.759;6.639;53.947;60.397;200.0;26.98
TUBI;25;5;0;0.632;-0.0713;410.36;381.75;395.23;28.61;34.713;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-4.126;54.839;63.143;66.623;200.0;31.58
TUBI;26;5;0;0.672;-0.0713;408.95;380.83;394.08;28.12;34.713;117.840;7.368;-35.413;42.781;interna;16.00;-3.471;-112.314;-45.036;95.133;108.843;200.2;47.52
TUBI;26;5;0;0.672;-0.0713;408.95;380.83;394.08;28.12;34.713;117.840;7.368;-35.413;42.781;media;17.52;-10.314;-53.784;6.651;53.990;60.435;200.2;26.97
TUBI;26;5;0;0.672;-0.0713;408.95;380.83;394.08;28.12;34.713;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-4.942;54.023;62.667;65.807;200.2;31.30
TUBI;27;5;0;0.715;-0.0713;407.53;379.91;392.92;27.62;34.712;117.840;7.368;-35.413;42.781;interna;16.00;-3.471;-111.386;-44.108;94.402;107.915;200.4;47.10
TUBI;27;5;0;0.715;-0.0713;407.53;379.91;392.92;27.62;34.712;117.840;7.368;-35.413;42.781;media;17.52;-10.276;-53.809;6.664;54.033;60.473;200.4;26.96
TUBI;27;5;0;0.715;-0.0713;407.53;379.91;392.92;27.62;34.712;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-5.769;53.197;62.192;64.981;200.4;31.03
TUBI;28;5;0;0.759;-0.0713;406.10;378.97;391.75;27.13;34.712;117.840;7.368;-35.413;42.781;interna;16.00;-3.471;-110.464;-43.186;93.678;106.993;200.7;46.69
TUBI;28;5;0;0.759;-0.0713;406.10;378.97;391.75;27.13;34.712;117.840;7.368;-35.413;42.781;media;17.52;-10.238;-53.835;6.677;54.076;60.511;200.7;26.95
TUBI;28;5;0;0.759;-0.0713;406.10;378.97;391.75;27.13;34.712;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-6.590;52.376;61.727;64.160;200.7;30.76
TUBI;29;5;0;0.804;-0.0713;404.66;378.03;390.58;26.63;34.712;117.840;7.368;-35.413;42.781;interna;16.00;-3.471;-109.538;-42.260;92.955;106.067;200.9;46.27
TUBI;29;5;0;0.804;-0.0713;404.66;378.03;390.58;26.63;34.712;117.840;7.368;-35.413;42.781;media;17.52;-10.201;-53.860;6.689;54.119;60.549;200.9;26.94
TUBI;29;5;0;0.804;-0.0713;404.66;378.03;390.58;26.63;34.712;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-7.415;51.551;61.267;63.335;200.9;30.50
TUBI;30;5;0;0.852;-0.0713;403.21;377.09;389.39;26.12;34.711;117.840;7.368;-35.413;42.781;interna;16.00;-3.471;-108.598;-41.319;92.225;105.127;201.1;45.86
TUBI;30;5;0;0.852;-0.0713;403.21;377.09;389.39;26.12;34.711;117.840;7.368;-35.413;42.781;media;17.52;-10.162;-53.886;6.702;54.162;60.588;201.1;26.93
TUBI;30;5;0;0.852;-0.0713;403.21;377.09;389.39;26.12;34.711;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-8.252;50.714;60.809;62.498;201.1;30.23
TUBI;31;5;0;0.902;-0.0713;401.75;376.13;388.20;25.62;34.711;117.840;7.368;-35.413;42.781;interna;16.00;-3.471;-107.662;-40.383;91.501;104.191;201.4;45.44
TUBI;31;5;0;0.902;-0.0713;401.75;376.13;388.20;25.62;34.711;117.840;7.368;-35.413;42.781;media;17.52;-10.124;-53.912;6.715;54.206;60.627;201.4;26.92
TUBI;31;5;0;0.902;-0.0713;401.75;376.13;388.20;25.62;34.711;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-9.086;49.880;60.361;61.664;201.4;29.98
TUBI;32;5;0;0.953;-0.0713;400.28;375.17;386.99;25.11;34.710;117.840;7.368;-35.413;42.781;interna;16.00;-3.471;-106.712;-39.432;90.770;103.241;201.6;45.02
TUBI;32;5;0;0.953;-0.0713;400.28;375.17;386.99;25.11;34.710;117.840;7.368;-35.413;42.781;media;17.52;-10.085;-53.938;6.728;54.250;60.666;201.6;26.91
TUBI;32;5;0;0.953;-0.0713;400.28;375.17;386.99;25.11;34.710;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-9.933;49.034;59.914;60.818;201.6;29.72
TUBI;33;5;0;1.007;-0.0713;398.80;374.19;385.78;24.60;34.710;117.840;7.368;-35.413;42.781;interna;16.00;-3.471;-105.763;-38.484;90.045;102.293;201.8;44.61
TUBI;33;5;0;1.007;-0.0713;398.80;374.19;385.78;24.60;34.710;117.840;7.368;-35.413;42.781;media;17.52;-10.046;-53.964;6.741;54.294;60.705;201.8;26.90
TUBI;33;5;0;1.007;-0.0713;398.80;374.19;385.78;24.60;34.710;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-10.777;48.190;59.477;59.974;201.8;29.47
TUBI;34;5;0;1.063;-0.0713;397.30;373.21;384.56;24.09;34.709;117.840;7.368;-35.413;42.781;interna;16.00;-3.471;-104.809;-37.529;89.319;101.338;202.1;44.20
TUBI;34;5;0;1.063;-0.0713;397.30;373.21;384.56;24.09;34.709;117.840;7.368;-35.413;42.781;media;17.52;-10.007;-53.990;6.754;54.339;60.744;202.1;26.89
TUBI;34;5;0;1.063;-0.0713;397.30;373.21;384.56;24.09;34.709;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-11.628;47.339;59.045;59.123;202.1;29.22
TUBI;35;5;0;1.122;-0.0713;395.79;372.22;383.32;23.57;34.709;117.840;7.368;-35.413;42.781;interna;16.00;-3.471;-103.840;-36.559;88.587;100.369;202.3;43.78
TUBI;35;5;0;1.122;-0.0713;395.79;372.22;383.32;23.57;34.709;117.840;7.368;-35.413;42.781;media;17.52;-9.967;-54.017;6.767;54.384;60.784;202.3;26.88
TUBI;35;5;0;1.122;-0.0713;395.79;372.22;383.32;23.57;34.709;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-12.491;46.476;58.617;58.967;202.3;28.97
TUBI;36;5;0;1.182;-0.0713;394.26;371.22;382.07;23.05;34.708;117.840;7.368;-35.413;42.781;interna;16.00;-3.471;-102.865;-35.584;87.855;99.394;202.6;43.37
TUBI;36;5;0;1.182;-0.0713;394.26;371.22;382.07;23.05;34.708;117.840;7.368;-35.413;42.781;media;17.52;-9.927;-54.044;6.781;54.429;60.824;202.6;26.87
TUBI;36;5;0;1.182;-0.0713;394.26;371.22;382.07;23.05;34.708;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-13.360;45.608;58.196;58.968;202.6;28.73
TUBI;37;5;0;1.246;-0.0713;392.83;370.27;380.89;22.56;34.708;117.840;7.368;-35.413;42.781;interna;16.00;-3.471;-101.953;-34.672;87.175;98.482;202.8;42.98
TUBI;37;5;0;1.246;-0.0713;392.83;370.27;380.89;22.56;34.708;117.840;7.368;-35.413;42.781;media;17.52;-9.890;-54.069;6.793;54.472;60.862;202.8;26.86
TUBI;37;5;0;1.246;-0.0713;392.83;370.27;380.89;22.56;34.708;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-14.172;44.796;57.811;58.968;202.8;28.50
TUBI;38;5;0;1.311;-0.0713;391.28;369.25;379.62;22.03;34.707;117.840;7.368;-35.413;42.781;interna;16.00;-3.471;-100.973;-33.691;86.449;97.502;203.1;42.57
TUBI;38;5;0;1.311;-0.0713;391.28;369.25;379.62;22.03;34.707;117.840;7.368;-35.413;42.781;media;17.52;-9.850;-54.096;6.806;54.517;60.903;203.1;26.85
TUBI;38;5;0;1.311;-0.0713;391.28;369.25;379.62;22.03;34.707;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-15.045;43.923;57.407;58.968;203.1;28.27
TUBI;39;5;0;1.380;-0.0713;389.71;368.21;378.34;21.50;34.706;117.840;7.368;-35.413;42.781;interna;16.00;-3.471;-99.979;-32.698;85.718;96.509;203.3;42.16
TUBI;39;5;0;1.380;-0.0713;389.71;368.21;378.34;21.50;34.706;117.840;7.368;-35.413;42.781;media;17.52;-9.809;-54.124;6.820;54.564;60.944;203.3;26.83
TUBI;39;5;0;1.380;-0.0713;389.71;368.21;378.34;21.50;34.706;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-15.930;43.038;57.009;58.968;203.3;28.04
TUBI;40;5;0;1.452;-0.0713;388.13;367.17;377.04;20.96;34.706;117.840;7.368;-35.413;42.781;interna;16.00;-3.471;-98.981;-31.698;84.988;95.510;203.6;41.74
TUBI;40;5;0;1.452;-0.0713;388.13;367.17;377.04;20.96;34.706;117.840;7.368;-35.413;42.781;media;17.52;-9.768;-54.151;6.834;54.611;60.985;203.6;26.82
TUBI;40;5;0;1.452;-0.0713;388.13;367.17;377.04;20.96;34.706;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-16.820;42.149;56.619;58.969;203.6;27.81
TUBI;41;5;0;1.526;-0.0713;386.55;366.12;375.74;20.43;34.705;117.840;7.368;-35.413;42.781;interna;16.00;-3.471;-97.984;-30.701;84.265;94.513;203.9;41.34
TUBI;41;5;0;1.526;-0.0713;386.55;366.12;375.74;20.43;34.705;117.840;7.368;-35.413;42.781;media;17.52;-9.727;-54.179;6.847;54.657;61.026;203.9;26.81
TUBI;41;5;0;1.526;-0.0713;386.55;366.12;375.74;20.43;34.705;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-17.708;41.261;56.241;58.969;203.9;27.59
TUBI;42;5;0;1.603;-0.0713;384.95;365.06;374.43;19.88;34.704;117.840;7.368;-35.413;42.781;interna;16.00;-3.470;-96.975;-29.692;83.539;93.505;204.1;40.93
TUBI;42;5;0;1.603;-0.0713;384.95;365.06;374.43;19.88;34.704;117.840;7.368;-35.413;42.781;media;17.52;-9.686;-54.206;6.861;54.704;61.068;204.1;26.80
TUBI;42;5;0;1.603;-0.0713;384.95;365.06;374.43;19.88;34.704;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-18.607;40.363;55.871;58.969;204.1;27.37
TUBI;43;5;0;1.684;-0.0713;383.34;363.99;373.10;19.34;34.704;117.840;7.368;-35.413;42.781;interna;16.00;-3.470;-95.963;-28.679;82.817;92.492;204.4;40.52
TUBI;43;5;0;1.684;-0.0713;383.34;363.99;373.10;19.34;34.704;117.840;7.368;-35.413;42.781;media;17.52;-9.644;-54.234;6.875;54.752;61.109;204.4;26.79
TUBI;43;5;0;1.684;-0.0713;383.34;363.99;373.10;19.34;34.704;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-19.509;39.461;55.512;58.970;204.4;27.16
TUBI;44;5;0;1.768;-0.0713;381.72;362.92;371.77;18.80;34.703;117.840;7.368;-35.413;42.781;interna;16.00;-3.470;-94.953;-27.669;82.103;91.483;204.6;40.12
TUBI;44;5;0;1.768;-0.0713;381.72;362.92;371.77;18.80;34.703;117.840;7.368;-35.413;42.781;media;17.52;-9.603;-54.262;6.889;54.799;61.151;204.6;26.78
TUBI;44;5;0;1.768;-0.0713;381.72;362.92;371.77;18.80;34.703;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-20.408;38.562;55.166;58.970;204.6;26.96
TUBI;45;5;0;1.855;-0.0713;380.09;361.84;370.43;18.25;34.702;117.840;7.368;-35.413;42.781;interna;16.00;-3.470;-93.935;-26.650;81.389;90.464;204.9;39.72
TUBI;45;5;0;1.855;-0.0713;380.09;361.84;370.43;18.25;34.702;117.840;7.368;-35.413;42.781;media;17.52;-9.561;-54.290;6.903;54.847;61.193;204.9;26.77
TUBI;45;5;0;1.855;-0.0713;380.09;361.84;370.43;18.25;34.702;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-21.316;37.655;54.829;58.970;204.9;26.76
TUBI;46;5;0;1.947;-0.0713;378.45;360.75;369.09;17.71;34.702;117.840;7.368;-35.413;42.781;interna;16.00;-3.470;-92.914;-25.630;80.680;89.444;205.2;39.32
TUBI;46;5;0;1.947;-0.0713;378.45;360.75;369.09;17.71;34.702;117.840;7.368;-35.413;42.781;media;17.52;-9.519;-54.319;6.917;54.895;61.235;205.2;26.75
TUBI;46;5;0;1.947;-0.0713;378.45;360.75;369.09;17.71;34.702;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-22.225;36.746;54.505;58.971;205.2;26.56
TUBI;47;5;0;2.041;-0.0713;376.81;359.65;367.73;17.16;34.701;117.840;7.368;-35.413;42.781;interna;16.00;-3.470;-91.893;-24.608;79.977;88.423;205.5;38.93
TUBI;47;5;0;2.041;-0.0713;376.81;359.65;367.73;17.16;34.701;117.840;7.368;-35.413;42.781;media;17.52;-9.477;-54.347;6.931;54.943;61.278;205.5;26.74
TUBI;47;5;0;2.041;-0.0713;376.81;359.65;367.73;17.16;34.701;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-23.135;35.836;54.195;58.971;205.5;26.38
TUBI;48;5;0;2.140;-0.0713;375.17;358.56;366.38;16.61;34.700;117.840;7.368;-35.413;42.781;interna;16.00;-3.470;-90.877;-23.591;79.285;87.407;205.7;38.54
TUBI;48;5;0;2.140;-0.0713;375.17;358.56;366.38;16.61;34.700;117.840;7.368;-35.413;42.781;media;17.52;-9.436;-54.375;6.945;54.991;61.320;205.7;26.73
TUBI;48;5;0;2.140;-0.0713;375.17;358.56;366.38;16.61;34.700;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-24.040;34.931;53.899;58.971;205.7;26.20
TUBI;49;5;0;2.243;-0.0713;373.52;357.45;365.02;16.06;34.699;117.840;7.368;-35.413;42.781;interna;16.00;-3.470;-89.856;-22.570;78.596;86.386;206.0;38.15
TUBI;49;5;0;2.243;-0.0713;373.52;357.45;365.02;16.06;34.699;117.840;7.368;-35.413;42.781;media;17.52;-9.394;-54.403;6.959;55.039;61.362;206.0;26.72
TUBI;49;5;0;2.243;-0.0713;373.52;357.45;365.02;16.06;34.699;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-24.950;34.022;53.615;58.972;206.0;26.03
TUBI;50;5;0;2.350;-0.0713;371.87;356.35;363.66;15.52;34.698;117.840;7.368;-35.413;42.781;interna;16.00;-3.470;-88.837;-21.551;77.917;85.368;206.3;37.77
TUBI;50;5;0;2.350;-0.0713;371.87;356.35;363.66;15.52;34.698;117.840;7.368;-35.413;42.781;media;17.52;-9.352;-54.432;6.973;55.087;61.404;206.3;26.71
TUBI;50;5;0;2.350;-0.0713;371.87;356.35;363.66;15.52;34.698;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-25.858;33.115;53.346;58.972;206.3;25.86
TUBI;51;5;0;2.461;-0.0713;370.22;355.25;362.30;14.97;34.697;117.840;7.368;-35.413;42.781;interna;16.00;-3.470;-87.822;-20.535;77.246;84.352;206.5;37.40
TUBI;51;5;0;2.461;-0.0713;370.22;355.25;362.30;14.97;34.697;117.840;7.368;-35.413;42.781;media;17.52;-9.310;-54.460;6.986;55.135;61.446;206.5;26.69
TUBI;51;5;0;2.461;-0.0713;370.22;355.25;362.30;14.97;34.697;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-26.763;32.210;53.092;58.973;206.5;25.71
TUBI;52;5;0;2.578;-0.0713;368.57;354.14;360.94;14.43;34.697;117.840;7.368;-35.413;42.781;interna;16.00;-3.470;-86.815;-19.527;76.589;83.345;206.8;37.03
TUBI;52;5;0;2.578;-0.0713;368.57;354.14;360.94;14.43;34.697;117.840;7.368;-35.413;42.781;media;17.52;-9.269;-54.488;7.000;55.182;61.488;206.8;26.68
TUBI;52;5;0;2.578;-0.0713;368.57;354.14;360.94;14.43;34.697;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-27.660;31.313;52.855;58.973;206.8;25.56
TUBI;53;5;0;2.698;-0.0713;366.93;353.04;359.58;13.89;34.696;117.840;7.368;-35.413;42.781;interna;16.00;-3.470;-85.808;-18.520;75.940;82.339;207.1;36.67
TUBI;53;5;0;2.698;-0.0713;366.93;353.04;359.58;13.89;34.696;117.840;7.368;-35.413;42.781;media;17.52;-9.228;-54.516;7.014;55.230;61.530;207.1;26.67
TUBI;53;5;0;2.698;-0.0713;366.93;353.04;359.58;13.89;34.696;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-28.557;30.416;52.631;58.974;207.1;25.42
TUBI;54;5;0;2.824;-0.0713;365.29;351.94;358.23;13.35;34.695;117.840;7.368;-35.413;42.781;interna;16.00;-3.469;-84.808;-17.520;75.303;81.339;207.4;36.32
TUBI;54;5;0;2.824;-0.0713;365.29;351.94;358.23;13.35;34.695;117.840;7.368;-35.413;42.781;media;17.52;-9.187;-54.543;7.028;55.277;61.571;207.4;26.66
TUBI;54;5;0;2.824;-0.0713;365.29;351.94;358.23;13.35;34.695;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-29.448;29.526;52.423;58.974;207.4;25.28
TUBI;55;5;0;2.955;-0.0713;363.67;350.85;356.89;12.82;34.694;117.840;7.368;-35.413;42.781;interna;16.00;-3.469;-83.820;-16.531;74.682;80.351;207.6;35.97
TUBI;55;5;0;2.955;-0.0713;363.67;350.85;356.89;12.82;34.694;117.840;7.368;-35.413;42.781;media;17.52;-9.146;-54.571;7.041;55.324;61.612;207.6;26.65
TUBI;55;5;0;2.955;-0.0713;363.67;350.85;356.89;12.82;34.694;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-30.329;28.645;52.232;58.974;207.6;25.16
TUBI;56;5;0;3.092;-0.0713;362.05;349.76;355.55;12.30;34.693;117.840;7.368;-35.413;42.781;interna;16.00;-3.469;-82.837;-15.547;74.071;79.367;207.9;35.63
TUBI;56;5;0;3.092;-0.0713;362.05;349.76;355.55;12.30;34.693;117.840;7.368;-35.413;42.781;media;17.52;-9.106;-54.598;7.055;55.370;61.653;207.9;26.63
TUBI;56;5;0;3.092;-0.0713;362.05;349.76;355.55;12.30;34.693;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-31.206;27.769;52.056;58.975;207.9;25.04
TUBI;57;5;0;3.234;-0.0713;360.47;348.70;354.25;11.77;34.692;117.840;7.368;-35.413;42.781;interna;16.00;-3.469;-81.861;-14.570;73.473;78.392;208.2;35.30
TUBI;57;5;0;3.234;-0.0713;360.47;348.70;354.25;11.77;34.692;117.840;7.368;-35.413;42.781;media;17.52;-9.066;-54.625;7.068;55.417;61.693;208.2;26.62
TUBI;57;5;0;3.234;-0.0713;360.47;348.70;354.25;11.77;34.692;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-32.075;26.900;51.896;58.975;208.2;24.93
TUBI;58;5;0;3.382;-0.0713;358.87;347.61;352.91;11.26;34.691;117.840;7.368;-35.413;42.781;interna;16.00;-3.469;-80.901;-13.610;72.892;77.432;208.4;34.97
TUBI;58;5;0;3.382;-0.0713;358.87;347.61;352.91;11.26;34.691;117.840;7.368;-35.413;42.781;media;17.52;-9.027;-54.652;7.081;55.462;61.733;208.4;26.61
TUBI;58;5;0;3.382;-0.0713;358.87;347.61;352.91;11.26;34.691;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-32.931;26.045;51.751;58.976;208.4;24.83
TUBI;59;5;0;3.536;-0.0713;357.29;346.54;351.60;10.75;34.690;117.840;7.368;-35.413;42.781;interna;16.00;-3.469;-79.957;-12.665;72.329;76.488;208.7;34.66
TUBI;59;5;0;3.536;-0.0713;357.29;346.54;351.60;10.75;34.690;117.840;7.368;-35.413;42.781;media;17.52;-8.988;-54.678;7.094;55.507;61.772;208.7;26.60
TUBI;59;5;0;3.536;-0.0713;357.29;346.54;351.60;10.75;34.690;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-33.773;25.204;51.623;58.976;208.7;24.74
TUBI;60;5;0;3.697;-0.0713;355.72;345.47;350.30;10.25;34.688;117.840;7.368;-35.413;42.781;interna;16.00;-3.469;-79.023;-11.731;71.781;75.554;208.9;34.35
TUBI;60;5;0;3.697;-0.0713;355.72;345.47;350.30;10.25;34.688;117.840;7.368;-35.413;42.781;media;17.52;-8.950;-54.704;7.107;55.552;61.811;208.9;26.59
TUBI;60;5;0;3.697;-0.0713;355.72;345.47;350.30;10.25;34.688;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-34.605;24.372;51.509;58.977;208.9;24.65
TUBI;61;5;0;3.864;-0.0713;354.18;344.43;349.02;9.76;34.687;117.840;7.368;-35.413;42.781;interna;16.00;-3.469;-78.107;-10.814;71.250;74.638;209.2;34.06
TUBI;61;5;0;3.864;-0.0713;354.18;344.43;349.02;9.76;34.687;117.840;7.368;-35.413;42.781;media;17.52;-8.912;-54.730;7.119;55.595;61.849;209.2;26.58
TUBI;61;5;0;3.864;-0.0713;354.18;344.43;349.02;9.76;34.687;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-35.421;23.556;51.410;58.978;209.2;24.58
TUBI;62;5;0;4.038;-0.0713;352.67;343.40;347.76;9.27;34.686;117.840;7.368;-35.413;42.781;interna;16.00;-3.469;-77.204;-9.911;70.735;73.736;209.4;33.77
TUBI;62;5;0;4.038;-0.0713;352.67;343.40;347.76;9.27;34.686;117.840;7.368;-35.413;42.781;media;17.52;-8.875;-54.755;7.132;55.638;61.887;209.4;26.56
TUBI;62;5;0;4.038;-0.0713;352.67;343.40;347.76;9.27;34.686;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-36.226;22.752;51.325;58.978;209.4;24.51
TUBI;63;5;0;4.219;-0.0713;351.18;342.38;346.53;8.80;34.685;117.840;7.368;-35.413;42.781;interna;16.00;-3.468;-76.322;-9.028;70.239;72.854;209.7;33.50
TUBI;63;5;0;4.219;-0.0713;351.18;342.38;346.53;8.80;34.685;117.840;7.368;-35.413;42.781;media;17.52;-8.839;-54.780;7.144;55.680;61.924;209.7;26.55
TUBI;63;5;0;4.219;-0.0713;351.18;342.38;346.53;8.80;34.685;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-37.013;21.966;51.254;58.979;209.7;24.44
TUBI;64;5;0;4.407;-0.0713;349.73;341.39;345.32;8.33;34.684;117.840;7.368;-35.413;42.781;interna;16.00;-3.468;-75.455;-8.160;69.759;71.987;209.9;33.23
TUBI;64;5;0;4.407;-0.0713;349.73;341.39;345.32;8.33;34.684;117.840;7.368;-35.413;42.781;media;17.52;-8.803;-54.804;7.156;55.722;61.960;209.9;26.54
TUBI;64;5;0;4.407;-0.0713;349.73;341.39;345.32;8.33;34.684;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-37.786;21.193;51.196;58.979;209.9;24.39
TUBI;65;5;0;4.604;-0.0713;348.30;340.42;344.14;7.88;34.682;117.840;7.368;-35.413;42.781;interna;16.00;-3.468;-74.611;-7.315;69.299;71.143;210.2;32.97
TUBI;65;5;0;4.604;-0.0713;348.30;340.42;344.14;7.88;34.682;117.840;7.368;-35.413;42.781;media;17.52;-8.769;-54.828;7.167;55.762;61.995;210.2;26.53
TUBI;65;5;0;4.604;-0.0713;348.30;340.42;344.14;7.88;34.682;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-38.539;20.441;51.151;58.980;210.2;24.34
TUBI;66;5;0;4.809;-0.0713;346.92;339.48;342.98;7.44;34.681;117.840;7.368;-35.413;42.781;interna;16.00;-3.468;-73.785;-6.488;68.856;70.317;210.4;32.73
TUBI;66;5;0;4.809;-0.0713;346.92;339.48;342.98;7.44;34.681;117.840;7.368;-35.413;42.781;media;17.52;-8.735;-54.851;7.179;55.802;62.030;210.4;26.52
TUBI;66;5;0;4.809;-0.0713;346.92;339.48;342.98;7.44;34.681;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-39.276;19.705;51.118;58.981;210.4;24.30
TUBI;67;5;0;5.022;-0.0713;345.56;338.56;341.86;7.00;34.680;117.840;7.368;-35.413;42.781;interna;16.00;-3.468;-72.983;-5.685;68.433;69.515;210.6;32.49
TUBI;67;5;0;5.022;-0.0713;345.56;338.56;341.86;7.00;34.680;117.840;7.368;-35.413;42.781;media;17.52;-8.702;-54.874;7.190;55.840;62.063;210.6;26.51
TUBI;67;5;0;5.022;-0.0713;345.56;338.56;341.86;7.00;34.680;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-39.991;18.990;51.095;58.981;210.6;24.26
TUBI;68;5;0;5.243;-0.0713;344.25;337.66;340.76;6.59;34.678;117.840;7.368;-35.413;42.781;interna;16.00;-3.468;-72.203;-4.905;68.028;68.735;210.8;32.26
TUBI;68;5;0;5.243;-0.0713;344.25;337.66;340.76;6.59;34.678;117.840;7.368;-35.413;42.781;media;17.52;-8.670;-54.896;7.200;55.878;62.096;210.8;26.50
TUBI;68;5;0;5.243;-0.0713;344.25;337.66;340.76;6.59;34.678;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-40.687;18.295;51.083;58.982;210.8;24.23
TUBI;69;5;0;5.474;-0.0713;342.97;336.79;339.70;6.18;34.677;117.840;7.368;-35.413;42.781;interna;16.00;-3.468;-71.447;-4.148;67.642;67.979;211.1;32.05
TUBI;69;5;0;5.474;-0.0713;342.97;336.79;339.70;6.18;34.677;117.840;7.368;-35.413;42.781;media;17.52;-8.639;-54.917;7.211;55.914;62.128;211.1;26.49
TUBI;69;5;0;5.474;-0.0713;342.97;336.79;339.70;6.18;34.677;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-41.361;17.621;51.080;58.982;211.1;24.20
TUBI;70;5;0;5.715;-0.0713;341.74;335.95;338.68;5.79;34.675;117.840;7.368;-35.413;42.781;interna;16.00;-3.468;-70.715;-3.415;67.273;67.300;211.3;31.84
TUBI;70;5;0;5.715;-0.0713;341.74;335.95;338.68;5.79;34.675;117.840;7.368;-35.413;42.781;media;17.52;-8.609;-54.938;7.221;55.949;62.159;211.3;26.48
TUBI;70;5;0;5.715;-0.0713;341.74;335.95;338.68;5.79;34.675;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-42.015;16.969;51.086;58.983;211.3;24.18
TUBI;71;5;0;5.965;-0.0713;340.55;335.14;337.69;5.41;34.674;117.840;7.368;-35.413;42.781;interna;16.00;-3.467;-70.008;-2.707;66.924;67.301;211.5;31.65
TUBI;71;5;0;5.965;-0.0713;340.55;335.14;337.69;5.41;34.674;117.840;7.368;-35.413;42.781;media;17.52;-8.580;-54.958;7.230;55.983;62.188;211.5;26.47
TUBI;71;5;0;5.965;-0.0713;340.55;335.14;337.69;5.41;34.674;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-42.646;16.338;51.100;58.984;211.5;24.17
TUBI;72;5;0;6.226;-0.0713;339.40;334.36;336.73;5.04;34.672;117.840;7.368;-35.413;42.781;interna;16.00;-3.467;-69.326;-2.024;66.592;67.301;211.7;31.46
TUBI;72;5;0;6.226;-0.0713;339.40;334.36;336.73;5.04;34.672;117.840;7.368;-35.413;42.781;media;17.52;-8.552;-54.977;7.240;56.016;62.217;211.7;26.47
TUBI;72;5;0;6.226;-0.0713;339.40;334.36;336.73;5.04;34.672;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-43.254;15.730;51.120;58.985;211.7;24.15
TUBI;73;5;0;6.498;-0.0713;338.30;333.61;335.82;4.69;34.671;117.840;7.368;-35.413;42.781;interna;16.00;-3.467;-68.670;-1.368;66.278;67.302;211.8;31.29
TUBI;73;5;0;6.498;-0.0713;338.30;333.61;335.82;4.69;34.671;117.840;7.368;-35.413;42.781;media;17.52;-8.525;-54.996;7.249;56.048;62.245;211.8;26.46
TUBI;73;5;0;6.498;-0.0713;338.30;333.61;335.82;4.69;34.671;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-43.840;15.146;51.147;58.985;211.8;24.14
TUBI;74;5;0;6.780;-0.0713;337.24;332.89;334.94;4.35;34.669;117.840;7.368;-35.413;42.781;interna;16.00;-3.467;-68.041;-0.738;65.981;67.303;212.0;31.12
TUBI;74;5;0;6.780;-0.0713;337.24;332.89;334.94;4.35;34.669;117.840;7.368;-35.413;42.781;media;17.52;-8.499;-55.014;7.257;56.079;62.271;212.0;26.45
TUBI;74;5;0;6.780;-0.0713;337.24;332.89;334.94;4.35;34.669;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-44.401;14.585;51.179;58.986;212.0;24.14
TUBI;75;5;0;7.075;-0.0713;336.23;332.20;334.10;4.03;34.667;117.840;7.368;-35.413;42.781;interna;16.00;-3.467;-67.439;-0.134;65.701;67.304;212.2;30.96
TUBI;75;5;0;7.075;-0.0713;336.23;332.20;334.10;4.03;34.667;117.840;7.368;-35.413;42.781;media;17.52;-8.474;-55.031;7.266;56.108;62.297;212.2;26.44
TUBI;75;5;0;7.075;-0.0713;336.23;332.20;334.10;4.03;34.667;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-44.939;14.048;51.215;58.987;212.2;24.14
TUBI;76;5;0;7.381;-0.0713;335.26;331.54;333.29;3.72;34.666;117.840;7.368;-35.413;42.781;interna;16.00;-3.467;-66.864;0.441;65.439;67.305;212.3;30.82
TUBI;76;5;0;7.381;-0.0713;335.26;331.54;333.29;3.72;34.666;117.840;7.368;-35.413;42.781;media;17.52;-8.450;-55.048;7.273;56.136;62.322;212.3;26.44
TUBI;76;5;0;7.381;-0.0713;335.26;331.54;333.29;3.72;34.666;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-45.452;13.536;51.255;58.988;212.3;24.14
TUBI;77;5;0;7.701;-0.0713;334.34;330.92;332.53;3.42;34.664;117.840;7.368;-35.413;42.781;interna;16.00;-3.466;-66.316;0.990;65.192;67.306;212.5;30.68
TUBI;77;5;0;7.701;-0.0713;334.34;330.92;332.53;3.42;34.664;117.840;7.368;-35.413;42.781;media;17.52;-8.428;-55.064;7.281;56.163;62.345;212.5;26.43
TUBI;77;5;0;7.701;-0.0713;334.34;330.92;332.53;3.42;34.664;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-45.942;13.047;51.298;58.989;212.5;24.14
TUBI;78;5;0;8.033;-0.0713;333.47;330.32;331.80;3.14;34.662;117.840;7.368;-35.413;42.781;interna;16.00;-3.466;-65.796;1.511;64.962;67.307;212.6;30.55
TUBI;78;5;0;8.033;-0.0713;333.47;330.32;331.80;3.14;34.662;117.840;7.368;-35.413;42.781;media;17.52;-8.406;-55.079;7.288;56.189;62.367;212.6;26.42
TUBI;78;5;0;8.033;-0.0713;333.47;330.32;331.80;3.14;34.662;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-46.407;12.583;51.343;58.990;212.6;24.15
TUBI;79;5;0;8.379;-0.0713;332.64;329.76;331.12;2.88;34.660;117.840;7.368;-35.413;42.781;interna;16.00;-3.466;-65.302;2.006;64.746;67.308;212.8;30.43
TUBI;79;5;0;8.379;-0.0713;332.64;329.76;331.12;2.88;34.660;117.840;7.368;-35.413;42.781;media;17.52;-8.386;-55.094;7.295;56.213;62.388;212.8;26.42
TUBI;79;5;0;8.379;-0.0713;332.64;329.76;331.12;2.88;34.660;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-46.849;12.142;51.390;58.991;212.8;24.15
TUBI;80;5;0;8.740;-0.0713;331.86;329.23;330.47;2.63;34.658;117.840;7.368;-35.413;42.781;interna;16.00;-3.466;-64.836;2.474;64.545;67.310;212.9;30.32
TUBI;80;5;0;8.740;-0.0713;331.86;329.23;330.47;2.63;34.658;117.840;7.368;-35.413;42.781;media;17.52;-8.367;-55.107;7.301;56.236;62.409;212.9;26.41
TUBI;80;5;0;8.740;-0.0713;331.86;329.23;330.47;2.63;34.658;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-47.266;11.726;51.438;58.991;212.9;24.16
TUBI;81;5;0;9.115;-0.0713;331.12;328.73;329.86;2.39;34.656;117.840;7.368;-35.413;42.781;interna;16.00;-3.466;-64.396;2.914;64.358;67.311;213.0;30.21
TUBI;81;5;0;9.115;-0.0713;331.12;328.73;329.86;2.39;34.656;117.840;7.368;-35.413;42.781;media;17.52;-8.349;-55.120;7.307;56.258;62.428;213.0;26.41
