componente;i;j;classe;z_m;y_m;T_met_int_C;T_met_est_C;T_met_media_C;dT_spessore_K;p_int_bar;p_est_bar;sZ_membr_MPa;sZ_termico_MPa;sZ_pressione_MPa;punto;r_mm;sigma_R_MPa;sigma_theta_MPa;sigma_Z_MPa;sigma_VM_MPa;sigma_Tresca_MPa;Sy_MPa;utilizzo_pc
TUBI;81;5;0;9.115;-0.0713;331.12;328.73;329.86;2.39;34.656;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-47.659;11.334;51.486;58.992;213.0;24.17
TUBI;82;5;0;9.506;-0.0713;330.43;328.26;329.28;2.17;34.654;117.840;7.368;-35.413;42.781;interna;16.00;-3.465;-63.983;3.329;64.185;67.312;213.1;30.11
TUBI;82;5;0;9.506;-0.0713;330.43;328.26;329.28;2.17;34.654;117.840;7.368;-35.413;42.781;media;17.52;-8.332;-55.133;7.313;56.279;62.446;213.1;26.40
TUBI;82;5;0;9.506;-0.0713;330.43;328.26;329.28;2.17;34.654;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-48.029;10.965;51.533;58.993;213.1;24.18
TUBI;83;5;0;9.913;-0.0713;329.78;327.82;328.75;1.96;34.652;117.840;7.368;-35.413;42.781;interna;16.00;-3.465;-63.596;3.717;64.025;67.313;213.3;30.02
TUBI;83;5;0;9.913;-0.0713;329.78;327.82;328.75;1.96;34.652;117.840;7.368;-35.413;42.781;media;17.52;-8.316;-55.144;7.318;56.298;62.463;213.3;26.40
TUBI;83;5;0;9.913;-0.0713;329.78;327.82;328.75;1.96;34.652;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-48.375;10.619;51.581;58.994;213.3;24.19
TUBI;84;5;0;10.337;-0.0713;329.18;327.41;328.24;1.76;34.650;117.840;7.368;-35.413;42.781;interna;16.00;-3.465;-63.235;4.080;63.877;67.315;213.4;29.94
TUBI;84;5;0;10.337;-0.0713;329.18;327.41;328.24;1.76;34.650;117.840;7.368;-35.413;42.781;media;17.52;-8.301;-55.156;7.323;56.316;62.479;213.4;26.40
TUBI;84;5;0;10.337;-0.0713;329.18;327.41;328.24;1.76;34.650;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-48.700;10.296;51.627;58.995;213.4;24.20
TUBI;85;5;0;10.778;-0.0713;328.61;327.03;327.78;1.58;34.647;117.840;7.368;-35.413;42.781;interna;16.00;-3.465;-62.898;4.418;63.741;67.316;213.4;29.86
TUBI;85;5;0;10.778;-0.0713;328.61;327.03;327.78;1.58;34.647;117.840;7.368;-35.413;42.781;media;17.52;-8.287;-55.166;7.328;56.334;62.494;213.4;26.39
TUBI;85;5;0;10.778;-0.0713;328.61;327.03;327.78;1.58;34.647;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-49.001;9.995;51.672;58.997;213.4;24.21
TUBI;86;5;0;11.238;-0.0713;328.09;326.68;327.34;1.42;34.645;117.840;7.368;-35.413;42.781;interna;16.00;-3.465;-62.586;4.731;63.616;67.317;213.5;29.79
TUBI;86;5;0;11.238;-0.0713;328.09;326.68;327.34;1.42;34.645;117.840;7.368;-35.413;42.781;media;17.52;-8.274;-55.176;7.332;56.350;62.508;213.5;26.39
TUBI;86;5;0;11.238;-0.0713;328.09;326.68;327.34;1.42;34.645;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-49.282;9.716;51.716;58.998;213.5;24.22
TUBI;87;5;0;11.716;-0.0713;327.61;326.35;326.94;1.26;34.643;117.840;7.368;-35.413;42.781;interna;16.00;-3.464;-62.297;5.021;63.502;67.319;213.6;29.73
TUBI;87;5;0;11.716;-0.0713;327.61;326.35;326.94;1.26;34.643;117.840;7.368;-35.413;42.781;media;17.52;-8.262;-55.185;7.336;56.365;62.521;213.6;26.39
TUBI;87;5;0;11.716;-0.0713;327.61;326.35;326.94;1.26;34.643;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-49.541;9.458;51.758;58.999;213.6;24.23
TUBI;88;5;0;12.214;-0.0713;327.16;326.05;326.57;1.12;34.640;117.840;7.368;-35.413;42.781;interna;16.00;-3.464;-62.031;5.289;63.399;67.320;213.7;29.67
TUBI;88;5;0;12.214;-0.0713;327.16;326.05;326.57;1.12;34.640;117.840;7.368;-35.413;42.781;media;17.52;-8.251;-55.193;7.340;56.379;62.533;213.7;26.38
TUBI;88;5;0;12.214;-0.0713;327.16;326.05;326.57;1.12;34.640;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-49.780;9.220;51.797;59.000;213.7;24.24
TUBI;89;5;0;12.733;-0.0713;326.75;325.77;326.23;0.98;34.638;117.840;7.368;-35.413;42.781;interna;16.00;-3.464;-61.788;5.533;63.304;67.322;213.8;29.62
TUBI;89;5;0;12.733;-0.0713;326.75;325.77;326.23;0.98;34.638;117.840;7.368;-35.413;42.781;media;17.52;-8.241;-55.202;7.343;56.392;62.545;213.8;26.38
TUBI;89;5;0;12.733;-0.0713;326.75;325.77;326.23;0.98;34.638;117.840;7.368;-35.413;42.781;esterna;19.05;-11.784;-49.999;9.002;51.834;59.001;213.8;24.25
TUBI;0;6;0;0.007;0.0713;342.99;336.83;339.73;6.16;34.740;117.840;7.256;-35.525;42.781;interna;16.00;-3.474;-71.374;-4.224;67.528;67.900;211.1;32.00
TUBI;0;6;0;0.007;0.0713;342.99;336.83;339.73;6.16;34.740;117.840;7.256;-35.525;42.781;media;17.52;-8.640;-54.885;7.099;55.805;61.984;211.1;26.44
TUBI;0;6;0;0.007;0.0713;342.99;336.83;339.73;6.16;34.740;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-41.364;17.476;50.957;58.840;211.1;24.14
TUBI;1;6;0;0.022;0.0713;342.97;336.81;339.71;6.15;34.725;117.840;7.256;-35.525;42.781;interna;16.00;-3.472;-71.372;-4.213;67.532;67.899;211.1;32.00
TUBI;1;6;0;0.022;0.0713;342.97;336.81;339.71;6.15;34.725;117.840;7.256;-35.525;42.781;media;17.52;-8.639;-54.893;7.099;55.813;61.992;211.1;26.44
TUBI;1;6;0;0.022;0.0713;342.97;336.81;339.71;6.15;34.725;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-41.381;17.466;50.963;58.847;211.1;24.15
TUBI;2;6;0;0.037;0.0713;342.95;336.80;339.69;6.15;34.725;117.840;7.256;-35.525;42.781;interna;16.00;-3.472;-71.360;-4.201;67.526;67.888;211.1;31.99
TUBI;2;6;0;0.037;0.0713;342.95;336.80;339.69;6.15;34.725;117.840;7.256;-35.525;42.781;media;17.52;-8.638;-54.894;7.099;55.814;61.993;211.1;26.44
TUBI;2;6;0;0.037;0.0713;342.95;336.80;339.69;6.15;34.725;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-41.391;17.456;50.964;58.847;211.1;24.15
TUBI;3;6;0;0.053;0.0713;342.93;336.78;339.68;6.14;34.724;117.840;7.256;-35.525;42.781;interna;16.00;-3.472;-71.348;-4.189;67.520;67.876;211.1;31.99
TUBI;3;6;0;0.053;0.0713;342.93;336.78;339.68;6.14;34.724;117.840;7.256;-35.525;42.781;media;17.52;-8.638;-54.894;7.099;55.815;61.994;211.1;26.44
TUBI;3;6;0;0.053;0.0713;342.93;336.78;339.68;6.14;34.724;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-41.402;17.445;50.964;58.848;211.1;24.15
TUBI;4;6;0;0.070;0.0713;342.78;336.68;339.55;6.09;34.724;117.840;7.256;-35.525;42.781;interna;16.00;-3.472;-71.258;-4.098;67.475;67.785;211.1;31.96
TUBI;4;6;0;0.070;0.0713;342.78;336.68;339.55;6.09;34.724;117.840;7.256;-35.525;42.781;media;17.52;-8.634;-54.897;7.101;55.819;61.998;211.1;26.44
TUBI;4;6;0;0.070;0.0713;342.78;336.68;339.55;6.09;34.724;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-41.483;17.364;50.964;58.848;211.1;24.14
TUBI;5;6;0;0.087;0.0713;342.65;336.60;339.45;6.05;34.723;117.840;7.256;-35.525;42.781;interna;16.00;-3.472;-71.186;-4.026;67.438;67.713;211.1;31.94
TUBI;5;6;0;0.087;0.0713;342.65;336.60;339.45;6.05;34.723;117.840;7.256;-35.525;42.781;media;17.52;-8.631;-54.899;7.102;55.823;62.001;211.1;26.44
TUBI;5;6;0;0.087;0.0713;342.65;336.60;339.45;6.05;34.723;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-41.548;17.300;50.965;58.848;211.1;24.14
TUBI;6;6;0;0.105;0.0713;342.55;336.53;339.36;6.02;34.723;117.840;7.256;-35.525;42.781;interna;16.00;-3.472;-71.125;-3.965;67.408;67.652;211.1;31.93
TUBI;6;6;0;0.105;0.0713;342.55;336.53;339.36;6.02;34.723;117.840;7.256;-35.525;42.781;media;17.52;-8.629;-54.901;7.102;55.826;62.004;211.1;26.44
TUBI;6;6;0;0.105;0.0713;342.55;336.53;339.36;6.02;34.723;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-41.603;17.246;50.966;58.848;211.1;24.14
TUBI;7;6;0;0.124;0.0713;342.46;336.47;339.29;5.99;34.722;117.840;7.256;-35.525;42.781;interna;16.00;-3.472;-71.071;-3.911;67.381;67.599;211.1;31.91
TUBI;7;6;0;0.124;0.0713;342.46;336.47;339.29;5.99;34.722;117.840;7.256;-35.525;42.781;media;17.52;-8.626;-54.903;7.103;55.829;62.006;211.1;26.44
TUBI;7;6;0;0.124;0.0713;342.46;336.47;339.29;5.99;34.722;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-41.651;17.198;50.966;58.848;211.1;24.14
TUBI;8;6;0;0.144;0.0713;342.38;336.41;339.22;5.97;34.722;117.840;7.256;-35.525;42.781;interna;16.00;-3.472;-71.024;-3.863;67.357;67.552;211.2;31.90
TUBI;8;6;0;0.144;0.0713;342.38;336.41;339.22;5.97;34.722;117.840;7.256;-35.525;42.781;media;17.52;-8.624;-54.904;7.104;55.831;62.008;211.2;26.44
TUBI;8;6;0;0.144;0.0713;342.38;336.41;339.22;5.97;34.722;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-41.693;17.155;50.967;58.849;211.2;24.14
TUBI;9;6;0;0.164;0.0713;342.30;336.36;339.16;5.94;34.721;117.840;7.256;-35.525;42.781;interna;16.00;-3.472;-70.980;-3.819;67.335;67.508;211.2;31.89
TUBI;9;6;0;0.164;0.0713;342.30;336.36;339.16;5.94;34.721;117.840;7.256;-35.525;42.781;media;17.52;-8.623;-54.906;7.104;55.834;62.010;211.2;26.44
TUBI;9;6;0;0.164;0.0713;342.30;336.36;339.16;5.94;34.721;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-41.733;17.116;50.967;58.849;211.2;24.14
TUBI;10;6;0;0.185;0.0713;342.23;336.31;339.10;5.92;34.721;117.840;7.256;-35.525;42.781;interna;16.00;-3.472;-70.940;-3.779;67.315;67.468;211.2;31.88
TUBI;10;6;0;0.185;0.0713;342.23;336.31;339.10;5.92;34.721;117.840;7.256;-35.525;42.781;media;17.52;-8.621;-54.907;7.105;55.836;62.012;211.2;26.44
TUBI;10;6;0;0.185;0.0713;342.23;336.31;339.10;5.92;34.721;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-41.769;17.080;50.968;58.849;211.2;24.13
TUBI;11;6;0;0.207;0.0713;431.35;395.28;412.27;36.08;34.717;117.840;7.256;-35.525;42.781;interna;16.00;-3.472;-127.136;-59.973;107.229;123.664;196.5;54.56
TUBI;11;6;0;0.207;0.0713;431.35;395.28;412.27;36.08;34.717;117.840;7.256;-35.525;42.781;media;17.52;-10.921;-53.377;6.336;53.226;59.713;196.5;27.08
TUBI;11;6;0;0.207;0.0713;431.35;395.28;412.27;36.08;34.717;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;8.258;67.109;71.025;78.893;196.5;36.14
TUBI;12;6;0;0.230;0.0713;429.57;394.14;410.83;35.44;34.717;117.840;7.256;-35.525;42.781;interna;16.00;-3.472;-125.947;-58.783;106.232;122.475;196.8;53.97
TUBI;12;6;0;0.230;0.0713;429.57;394.14;410.83;35.44;34.717;117.840;7.256;-35.525;42.781;media;17.52;-10.873;-53.410;6.352;53.281;59.762;196.8;27.07
TUBI;12;6;0;0.230;0.0713;429.57;394.14;410.83;35.44;34.717;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;7.199;66.050;70.292;77.834;196.8;35.71
TUBI;13;6;0;0.254;0.0713;427.88;393.05;409.46;34.83;34.717;117.840;7.256;-35.525;42.781;interna;16.00;-3.472;-124.817;-57.653;105.288;121.345;197.1;53.42
TUBI;13;6;0;0.254;0.0713;427.88;393.05;409.46;34.83;34.717;117.840;7.256;-35.525;42.781;media;17.52;-10.826;-53.441;6.368;53.332;59.809;197.1;27.06
TUBI;13;6;0;0.254;0.0713;427.88;393.05;409.46;34.83;34.717;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;6.193;65.044;69.603;76.828;197.1;35.31
TUBI;14;6;0;0.279;0.0713;426.26;392.01;408.14;34.25;34.717;117.840;7.256;-35.525;42.781;interna;16.00;-3.472;-123.734;-56.570;104.387;120.262;197.4;52.89
TUBI;14;6;0;0.279;0.0713;426.26;392.01;408.14;34.25;34.717;117.840;7.256;-35.525;42.781;media;17.52;-10.782;-53.470;6.383;53.382;59.853;197.4;27.05
TUBI;14;6;0;0.279;0.0713;426.26;392.01;408.14;34.25;34.717;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;5.228;64.079;68.950;75.863;197.4;34.93
TUBI;15;6;0;0.305;0.0713;424.70;391.00;406.87;33.69;34.716;117.840;7.256;-35.525;42.781;interna;16.00;-3.472;-122.700;-55.537;103.530;119.228;197.6;52.39
TUBI;15;6;0;0.305;0.0713;424.70;391.00;406.87;33.69;34.716;117.840;7.256;-35.525;42.781;media;17.52;-10.740;-53.499;6.397;53.430;59.895;197.6;27.04
TUBI;15;6;0;0.305;0.0713;424.70;391.00;406.87;33.69;34.716;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;4.308;63.159;68.333;74.943;197.6;34.58
TUBI;16;6;0;0.332;0.0713;423.17;390.02;405.64;33.15;34.716;117.840;7.256;-35.525;42.781;interna;16.00;-3.472;-121.685;-54.521;102.692;118.213;197.9;51.90
TUBI;16;6;0;0.332;0.0713;423.17;390.02;405.64;33.15;34.716;117.840;7.256;-35.525;42.781;media;17.52;-10.698;-53.527;6.411;53.476;59.937;197.9;27.03
TUBI;16;6;0;0.332;0.0713;423.17;390.02;405.64;33.15;34.716;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;3.404;62.255;67.735;74.039;197.9;34.23
TUBI;17;6;0;0.360;0.0713;421.69;389.07;404.43;32.62;34.716;117.840;7.256;-35.525;42.781;interna;16.00;-3.472;-120.705;-53.541;101.886;117.234;198.1;51.43
TUBI;17;6;0;0.360;0.0713;421.69;389.07;404.43;32.62;34.716;117.840;7.256;-35.525;42.781;media;17.52;-10.658;-53.553;6.424;53.522;59.977;198.1;27.02
TUBI;17;6;0;0.360;0.0713;421.69;389.07;404.43;32.62;34.716;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;2.531;61.383;67.163;73.167;198.1;33.90
TUBI;18;6;0;0.390;0.0713;420.22;388.12;403.24;32.10;34.716;117.840;7.256;-35.525;42.781;interna;16.00;-3.472;-119.733;-52.569;101.090;116.262;198.4;50.97
TUBI;18;6;0;0.390;0.0713;420.22;388.12;403.24;32.10;34.716;117.840;7.256;-35.525;42.781;media;17.52;-10.618;-53.580;6.437;53.566;60.017;198.4;27.01
TUBI;18;6;0;0.390;0.0713;420.22;388.12;403.24;32.10;34.716;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;1.666;60.517;66.603;72.301;198.4;33.58
TUBI;19;6;0;0.420;0.0713;418.79;387.19;402.07;31.59;34.715;117.840;7.256;-35.525;42.781;interna;16.00;-3.472;-118.787;-51.623;100.318;115.316;198.6;50.52
TUBI;19;6;0;0.420;0.0713;418.79;387.19;402.07;31.59;34.715;117.840;7.256;-35.525;42.781;media;17.52;-10.579;-53.606;6.450;53.610;60.056;198.6;27.00
TUBI;19;6;0;0.420;0.0713;418.79;387.19;402.07;31.59;34.715;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;0.823;59.675;66.064;71.459;198.6;33.27
TUBI;20;6;0;0.452;0.0713;417.36;386.27;400.92;31.09;34.715;117.840;7.256;-35.525;42.781;interna;16.00;-3.471;-117.852;-50.688;99.557;114.380;198.8;50.07
TUBI;20;6;0;0.452;0.0713;417.36;386.27;400.92;31.09;34.715;117.840;7.256;-35.525;42.781;media;17.52;-10.541;-53.632;6.463;53.653;60.095;198.8;26.99
TUBI;20;6;0;0.452;0.0713;417.36;386.27;400.92;31.09;34.715;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-0.010;58.842;65.537;70.626;198.8;32.96
TUBI;21;6;0;0.485;0.0713;415.95;385.36;399.77;30.59;34.715;117.840;7.256;-35.525;42.781;interna;16.00;-3.471;-116.915;-49.750;98.798;113.443;199.0;49.64
TUBI;21;6;0;0.485;0.0713;415.95;385.36;399.77;30.59;34.715;117.840;7.256;-35.525;42.781;media;17.52;-10.503;-53.657;6.476;53.696;60.133;199.0;26.98
TUBI;21;6;0;0.485;0.0713;415.95;385.36;399.77;30.59;34.715;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-0.845;58.007;65.016;69.791;199.0;32.66
TUBI;22;6;0;0.520;0.0713;414.54;384.45;398.62;30.09;34.714;117.840;7.256;-35.525;42.781;interna;16.00;-3.471;-115.993;-48.829;98.055;112.522;199.3;49.21
TUBI;22;6;0;0.520;0.0713;414.54;384.45;398.62;30.09;34.714;117.840;7.256;-35.525;42.781;media;17.52;-10.465;-53.683;6.488;53.739;60.171;199.3;26.97
TUBI;22;6;0;0.520;0.0713;414.54;384.45;398.62;30.09;34.714;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-1.665;57.187;64.510;68.971;199.3;32.37
TUBI;23;6;0;0.556;0.0713;413.14;383.54;397.48;29.60;34.714;117.840;7.256;-35.525;42.781;interna;16.00;-3.471;-115.076;-47.911;97.318;111.604;199.5;48.78
TUBI;23;6;0;0.556;0.0713;413.14;383.54;397.48;29.60;34.714;117.840;7.256;-35.525;42.781;media;17.52;-10.427;-53.708;6.501;53.781;60.209;199.5;26.96
TUBI;23;6;0;0.556;0.0713;413.14;383.54;397.48;29.60;34.714;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-2.483;56.370;64.012;68.154;199.5;32.09
TUBI;24;6;0;0.593;0.0713;411.73;382.63;396.34;29.10;34.714;117.840;7.256;-35.525;42.781;interna;16.00;-3.471;-114.150;-46.985;96.577;110.678;199.7;48.35
TUBI;24;6;0;0.593;0.0713;411.73;382.63;396.34;29.10;34.714;117.840;7.256;-35.525;42.781;media;17.52;-10.389;-53.733;6.514;53.824;60.247;199.7;26.95
TUBI;24;6;0;0.593;0.0713;411.73;382.63;396.34;29.10;34.714;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-3.307;55.545;63.517;67.329;199.7;31.80
TUBI;25;6;0;0.632;0.0713;410.33;381.71;395.19;28.61;34.713;117.840;7.256;-35.525;42.781;interna;16.00;-3.471;-113.234;-46.069;95.848;109.763;200.0;47.93
TUBI;25;6;0;0.632;0.0713;410.33;381.71;395.19;28.61;34.713;117.840;7.256;-35.525;42.781;media;17.52;-10.352;-53.759;6.526;53.867;60.285;200.0;26.94
TUBI;25;6;0;0.632;0.0713;410.33;381.71;395.19;28.61;34.713;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-4.123;54.730;63.033;66.514;200.0;31.52
TUBI;26;6;0;0.672;0.0713;408.92;380.80;394.04;28.12;34.713;117.840;7.256;-35.525;42.781;interna;16.00;-3.471;-112.317;-45.151;95.121;108.846;200.2;47.51
TUBI;26;6;0;0.672;0.0713;408.92;380.80;394.04;28.12;34.713;117.840;7.256;-35.525;42.781;media;17.52;-10.314;-53.784;6.539;53.909;60.323;200.2;26.93
TUBI;26;6;0;0.672;0.0713;408.92;380.80;394.04;28.12;34.713;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-4.940;53.913;62.557;65.697;200.2;31.25
TUBI;27;6;0;0.715;0.0713;407.50;379.88;392.89;27.62;34.712;117.840;7.256;-35.525;42.781;interna;16.00;-3.471;-111.388;-44.222;94.388;107.917;200.4;47.09
TUBI;27;6;0;0.715;0.0713;407.50;379.88;392.89;27.62;34.712;117.840;7.256;-35.525;42.781;media;17.52;-10.276;-53.809;6.552;53.952;60.361;200.4;26.92
TUBI;27;6;0;0.715;0.0713;407.50;379.88;392.89;27.62;34.712;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-5.767;53.086;62.081;64.870;200.4;30.97
TUBI;28;6;0;0.759;0.0713;406.08;378.95;391.73;27.13;34.712;117.840;7.256;-35.525;42.781;interna;16.00;-3.471;-110.466;-43.300;93.663;106.995;200.7;46.68
TUBI;28;6;0;0.759;0.0713;406.08;378.95;391.73;27.13;34.712;117.840;7.256;-35.525;42.781;media;17.52;-10.239;-53.835;6.564;53.995;60.399;200.7;26.91
TUBI;28;6;0;0.759;0.0713;406.08;378.95;391.73;27.13;34.712;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-6.589;52.265;61.615;64.049;200.7;30.71
TUBI;29;6;0;0.804;0.0713;404.64;378.02;390.56;26.63;34.712;117.840;7.256;-35.525;42.781;interna;16.00;-3.471;-109.539;-42.373;92.938;106.068;200.9;46.26
TUBI;29;6;0;0.804;0.0713;404.64;378.02;390.56;26.63;34.712;117.840;7.256;-35.525;42.781;media;17.52;-10.201;-53.860;6.577;54.038;60.437;200.9;26.90
TUBI;29;6;0;0.804;0.0713;404.64;378.02;390.56;26.63;34.712;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-7.414;51.439;61.156;63.223;200.9;30.44
TUBI;30;6;0;0.852;0.0713;403.20;377.07;389.38;26.12;34.711;117.840;7.256;-35.525;42.781;interna;16.00;-3.471;-108.599;-41.432;92.207;105.127;201.1;45.85
TUBI;30;6;0;0.852;0.0713;403.20;377.07;389.38;26.12;34.711;117.840;7.256;-35.525;42.781;media;17.52;-10.162;-53.886;6.590;54.082;60.476;201.1;26.89
TUBI;30;6;0;0.852;0.0713;403.20;377.07;389.38;26.12;34.711;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-8.252;50.602;60.697;62.386;201.1;30.18
TUBI;31;6;0;0.902;0.0713;401.74;376.12;388.19;25.62;34.711;117.840;7.256;-35.525;42.781;interna;16.00;-3.471;-107.662;-40.495;91.482;104.191;201.4;45.43
TUBI;31;6;0;0.902;0.0713;401.74;376.12;388.19;25.62;34.711;117.840;7.256;-35.525;42.781;media;17.52;-10.124;-53.912;6.603;54.126;60.514;201.4;26.88
TUBI;31;6;0;0.902;0.0713;401.74;376.12;388.19;25.62;34.711;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-9.086;49.768;60.248;61.552;201.4;29.92
TUBI;32;6;0;0.953;0.0713;400.28;375.17;386.99;25.11;34.710;117.840;7.256;-35.525;42.781;interna;16.00;-3.471;-106.710;-39.543;90.750;103.239;201.6;45.01
TUBI;32;6;0;0.953;0.0713;400.28;375.17;386.99;25.11;34.710;117.840;7.256;-35.525;42.781;media;17.52;-10.085;-53.938;6.616;54.170;60.554;201.6;26.87
TUBI;32;6;0;0.953;0.0713;400.28;375.17;386.99;25.11;34.710;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-9.934;48.920;59.801;60.704;201.6;29.66
TUBI;33;6;0;1.007;0.0713;398.80;374.20;385.78;24.60;34.710;117.840;7.256;-35.525;42.781;interna;16.00;-3.471;-105.762;-38.594;90.024;102.291;201.8;44.60
TUBI;33;6;0;1.007;0.0713;398.80;374.20;385.78;24.60;34.710;117.840;7.256;-35.525;42.781;media;17.52;-10.046;-53.964;6.629;54.214;60.593;201.8;26.86
TUBI;33;6;0;1.007;0.0713;398.80;374.20;385.78;24.60;34.710;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-10.779;48.076;59.363;59.860;201.8;29.41
TUBI;34;6;0;1.063;0.0713;397.31;373.22;384.56;24.09;34.709;117.840;7.256;-35.525;42.781;interna;16.00;-3.471;-104.806;-37.639;89.297;101.336;202.1;44.19
TUBI;34;6;0;1.063;0.0713;397.31;373.22;384.56;24.09;34.709;117.840;7.256;-35.525;42.781;media;17.52;-10.007;-53.990;6.642;54.259;60.632;202.1;26.85
TUBI;34;6;0;1.063;0.0713;397.31;373.22;384.56;24.09;34.709;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-11.630;47.225;58.932;59.009;202.1;29.16
TUBI;35;6;0;1.122;0.0713;395.80;372.23;383.33;23.57;34.709;117.840;7.256;-35.525;42.781;interna;16.00;-3.471;-103.837;-36.669;88.564;100.366;202.3;43.77
TUBI;35;6;0;1.122;0.0713;395.80;372.23;383.33;23.57;34.709;117.840;7.256;-35.525;42.781;media;17.52;-9.967;-54.017;6.655;54.304;60.672;202.3;26.84
TUBI;35;6;0;1.122;0.0713;395.80;372.23;383.33;23.57;34.709;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-12.494;46.361;58.503;58.855;202.3;28.91
TUBI;36;6;0;1.182;0.0713;394.28;371.23;382.09;23.05;34.708;117.840;7.256;-35.525;42.781;interna;16.00;-3.471;-102.869;-35.700;87.836;99.398;202.6;43.36
TUBI;36;6;0;1.182;0.0713;394.28;371.23;382.09;23.05;34.708;117.840;7.256;-35.525;42.781;media;17.52;-9.927;-54.044;6.668;54.349;60.712;202.6;26.83
TUBI;36;6;0;1.182;0.0713;394.28;371.23;382.09;23.05;34.708;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-13.356;45.499;58.085;58.855;202.6;28.67
TUBI;37;6;0;1.246;0.0713;392.85;370.29;380.91;22.55;34.708;117.840;7.256;-35.525;42.781;interna;16.00;-3.471;-101.949;-34.780;87.149;98.478;202.8;42.97
TUBI;37;6;0;1.246;0.0713;392.85;370.29;380.91;22.55;34.708;117.840;7.256;-35.525;42.781;media;17.52;-9.890;-54.069;6.681;54.392;60.750;202.8;26.82
TUBI;37;6;0;1.246;0.0713;392.85;370.29;380.91;22.55;34.708;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-14.175;44.680;57.697;58.855;202.8;28.45
TUBI;38;6;0;1.311;0.0713;391.30;369.27;379.65;22.03;34.707;117.840;7.256;-35.525;42.781;interna;16.00;-3.471;-100.968;-33.799;86.421;97.498;203.1;42.56
TUBI;38;6;0;1.311;0.0713;391.30;369.27;379.65;22.03;34.707;117.840;7.256;-35.525;42.781;media;17.52;-9.849;-54.096;6.694;54.438;60.790;203.1;26.81
TUBI;38;6;0;1.311;0.0713;391.30;369.27;379.65;22.03;34.707;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-15.049;43.807;57.293;58.856;203.1;28.21
TUBI;39;6;0;1.380;0.0713;389.74;368.25;378.37;21.49;34.706;117.840;7.256;-35.525;42.781;interna;16.00;-3.471;-99.975;-32.805;85.689;96.504;203.3;42.14
TUBI;39;6;0;1.380;0.0713;389.74;368.25;378.37;21.49;34.706;117.840;7.256;-35.525;42.781;media;17.52;-9.809;-54.124;6.708;54.484;60.831;203.3;26.80
TUBI;39;6;0;1.380;0.0713;389.74;368.25;378.37;21.49;34.706;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-15.934;42.922;56.894;58.856;203.3;27.98
TUBI;40;6;0;1.452;0.0713;388.17;367.21;377.08;20.96;34.706;117.840;7.256;-35.525;42.781;interna;16.00;-3.471;-98.975;-31.806;84.958;95.505;203.6;41.73
TUBI;40;6;0;1.452;0.0713;388.17;367.21;377.08;20.96;34.706;117.840;7.256;-35.525;42.781;media;17.52;-9.768;-54.151;6.721;54.531;60.873;203.6;26.79
TUBI;40;6;0;1.452;0.0713;388.17;367.21;377.08;20.96;34.706;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-16.825;42.032;56.505;58.856;203.6;27.76
TUBI;41;6;0;1.526;0.0713;386.59;366.17;375.78;20.42;34.705;117.840;7.256;-35.525;42.781;interna;16.00;-3.471;-97.978;-30.808;84.234;94.507;203.8;41.32
TUBI;41;6;0;1.526;0.0713;386.59;366.17;375.78;20.42;34.705;117.840;7.256;-35.525;42.781;media;17.52;-9.727;-54.179;6.735;54.578;60.914;203.8;26.77
TUBI;41;6;0;1.526;0.0713;386.59;366.17;375.78;20.42;34.705;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-17.713;41.143;56.127;58.857;203.8;27.53
TUBI;42;6;0;1.603;0.0713;384.99;365.11;374.48;19.88;34.704;117.840;7.256;-35.525;42.781;interna;16.00;-3.470;-96.969;-29.799;83.508;93.499;204.1;40.91
TUBI;42;6;0;1.603;0.0713;384.99;365.11;374.48;19.88;34.704;117.840;7.256;-35.525;42.781;media;17.52;-9.685;-54.207;6.749;54.625;60.955;204.1;26.76
TUBI;42;6;0;1.603;0.0713;384.99;365.11;374.48;19.88;34.704;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-18.612;40.245;55.757;58.857;204.1;27.32
TUBI;43;6;0;1.684;0.0713;383.39;364.05;373.16;19.34;34.704;117.840;7.256;-35.525;42.781;interna;16.00;-3.470;-95.956;-28.785;82.784;92.486;204.4;40.51
TUBI;43;6;0;1.684;0.0713;383.39;364.05;373.16;19.34;34.704;117.840;7.256;-35.525;42.781;media;17.52;-9.644;-54.235;6.763;54.673;60.997;204.4;26.75
TUBI;43;6;0;1.684;0.0713;383.39;364.05;373.16;19.34;34.704;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-19.514;39.343;55.398;58.857;204.4;27.11
TUBI;44;6;0;1.768;0.0713;381.77;362.98;371.83;18.80;34.703;117.840;7.256;-35.525;42.781;interna;16.00;-3.470;-94.946;-27.775;82.069;91.476;204.6;40.11
TUBI;44;6;0;1.768;0.0713;381.77;362.98;371.83;18.80;34.703;117.840;7.256;-35.525;42.781;media;17.52;-9.603;-54.262;6.777;54.720;61.039;204.6;26.74
TUBI;44;6;0;1.768;0.0713;381.77;362.98;371.83;18.80;34.703;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-20.414;38.443;55.052;58.858;204.6;26.90
TUBI;45;6;0;1.855;0.0713;380.15;361.90;370.50;18.25;34.702;117.840;7.256;-35.525;42.781;interna;16.00;-3.470;-93.928;-26.756;81.354;90.457;204.9;39.70
TUBI;45;6;0;1.855;0.0713;380.15;361.90;370.50;18.25;34.702;117.840;7.256;-35.525;42.781;media;17.52;-9.561;-54.291;6.790;54.768;61.081;204.9;26.73
TUBI;45;6;0;1.855;0.0713;380.15;361.90;370.50;18.25;34.702;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-21.322;37.536;54.716;58.858;204.9;26.70
TUBI;46;6;0;1.947;0.0713;378.52;360.82;369.15;17.70;34.702;117.840;7.256;-35.525;42.781;interna;16.00;-3.470;-92.907;-25.735;80.644;89.437;205.2;39.31
TUBI;46;6;0;1.947;0.0713;378.52;360.82;369.15;17.70;34.702;117.840;7.256;-35.525;42.781;media;17.52;-9.519;-54.319;6.804;54.816;61.123;205.2;26.72
TUBI;46;6;0;1.947;0.0713;378.52;360.82;369.15;17.70;34.702;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-22.231;36.627;54.392;58.858;205.2;26.51
TUBI;47;6;0;2.041;0.0713;376.88;359.73;367.81;17.16;34.701;117.840;7.256;-35.525;42.781;interna;16.00;-3.470;-91.891;-24.719;79.944;88.421;205.4;38.91
TUBI;47;6;0;2.041;0.0713;376.88;359.73;367.81;17.16;34.701;117.840;7.256;-35.525;42.781;media;17.52;-9.477;-54.347;6.818;54.864;61.165;205.4;26.71
TUBI;47;6;0;2.041;0.0713;376.88;359.73;367.81;17.16;34.701;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-23.136;35.722;54.084;58.859;205.4;26.33
TUBI;48;6;0;2.140;0.0713;375.24;358.63;366.45;16.61;34.700;117.840;7.256;-35.525;42.781;interna;16.00;-3.470;-90.869;-23.696;79.246;87.399;205.7;38.52
TUBI;48;6;0;2.140;0.0713;375.24;358.63;366.45;16.61;34.700;117.840;7.256;-35.525;42.781;media;17.52;-9.435;-54.375;6.832;54.912;61.208;205.7;26.69
TUBI;48;6;0;2.140;0.0713;375.24;358.63;366.45;16.61;34.700;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-24.047;34.812;53.786;58.859;205.7;26.15
TUBI;49;6;0;2.243;0.0713;373.60;357.54;365.10;16.06;34.699;117.840;7.256;-35.525;42.781;interna;16.00;-3.470;-89.849;-22.675;78.557;86.379;206.0;38.14
TUBI;49;6;0;2.243;0.0713;373.60;357.54;365.10;16.06;34.699;117.840;7.256;-35.525;42.781;media;17.52;-9.394;-54.404;6.846;54.960;61.250;206.0;26.68
TUBI;49;6;0;2.243;0.0713;373.60;357.54;365.10;16.06;34.699;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-24.956;33.903;53.504;58.859;206.0;25.98
TUBI;50;6;0;2.350;0.0713;371.95;356.44;363.74;15.51;34.698;117.840;7.256;-35.525;42.781;interna;16.00;-3.470;-88.830;-21.656;77.876;85.360;206.3;37.76
TUBI;50;6;0;2.350;0.0713;371.95;356.44;363.74;15.51;34.698;117.840;7.256;-35.525;42.781;media;17.52;-9.352;-54.432;6.860;55.008;61.292;206.3;26.67
TUBI;50;6;0;2.350;0.0713;371.95;356.44;363.74;15.51;34.698;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-25.864;32.996;53.235;58.860;206.3;25.81
TUBI;51;6;0;2.461;0.0713;370.30;355.33;362.38;14.97;34.697;117.840;7.256;-35.525;42.781;interna;16.00;-3.470;-87.819;-20.645;77.208;84.349;206.5;37.38
TUBI;51;6;0;2.461;0.0713;370.30;355.33;362.38;14.97;34.697;117.840;7.256;-35.525;42.781;media;17.52;-9.310;-54.460;6.874;55.056;61.334;206.5;26.66
TUBI;51;6;0;2.461;0.0713;370.30;355.33;362.38;14.97;34.697;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-26.765;32.095;52.983;58.860;206.5;25.65
TUBI;52;6;0;2.578;0.0713;368.66;354.23;361.03;14.43;34.697;117.840;7.256;-35.525;42.781;interna;16.00;-3.470;-86.807;-19.632;76.547;83.338;206.8;37.02
TUBI;52;6;0;2.578;0.0713;368.66;354.23;361.03;14.43;34.697;117.840;7.256;-35.525;42.781;media;17.52;-9.269;-54.488;6.888;55.103;61.376;206.8;26.65
TUBI;52;6;0;2.578;0.0713;368.66;354.23;361.03;14.43;34.697;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-27.667;31.194;52.744;58.861;206.8;25.51
TUBI;53;6;0;2.698;0.0713;367.02;353.13;359.67;13.89;34.696;117.840;7.256;-35.525;42.781;interna;16.00;-3.470;-85.801;-18.625;75.897;82.331;207.1;36.65
TUBI;53;6;0;2.698;0.0713;367.02;353.13;359.67;13.89;34.696;117.840;7.256;-35.525;42.781;media;17.52;-9.228;-54.516;6.902;55.151;61.417;207.1;26.63
TUBI;53;6;0;2.698;0.0713;367.02;353.13;359.67;13.89;34.696;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-28.564;30.298;52.522;58.861;207.1;25.36
TUBI;54;6;0;2.824;0.0713;365.39;352.04;358.32;13.35;34.695;117.840;7.256;-35.525;42.781;interna;16.00;-3.469;-84.801;-17.625;75.259;81.331;207.3;36.30
TUBI;54;6;0;2.824;0.0713;365.39;352.04;358.32;13.35;34.695;117.840;7.256;-35.525;42.781;media;17.52;-9.187;-54.544;6.915;55.198;61.459;207.3;26.62
TUBI;54;6;0;2.824;0.0713;365.39;352.04;358.32;13.35;34.695;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-29.455;29.407;52.315;58.862;207.3;25.23
TUBI;55;6;0;2.955;0.0713;363.76;350.94;356.98;12.82;34.694;117.840;7.256;-35.525;42.781;interna;16.00;-3.469;-83.813;-16.636;74.636;80.344;207.6;35.95
TUBI;55;6;0;2.955;0.0713;363.76;350.94;356.98;12.82;34.694;117.840;7.256;-35.525;42.781;media;17.52;-9.146;-54.571;6.929;55.245;61.500;207.6;26.61
TUBI;55;6;0;2.955;0.0713;363.76;350.94;356.98;12.82;34.694;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-30.335;28.527;52.124;58.862;207.6;25.11
TUBI;56;6;0;3.092;0.0713;362.15;349.86;355.64;12.29;34.693;117.840;7.256;-35.525;42.781;interna;16.00;-3.469;-82.830;-15.653;74.025;79.361;207.9;35.61
TUBI;56;6;0;3.092;0.0713;362.15;349.86;355.64;12.29;34.693;117.840;7.256;-35.525;42.781;media;17.52;-9.106;-54.598;6.942;55.292;61.541;207.9;26.60
TUBI;56;6;0;3.092;0.0713;362.15;349.86;355.64;12.29;34.693;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-31.212;27.651;51.949;58.863;207.9;24.99
TUBI;57;6;0;3.234;0.0713;360.57;348.80;354.34;11.77;34.692;117.840;7.256;-35.525;42.781;interna;16.00;-3.469;-81.854;-14.676;73.426;78.385;208.1;35.28
TUBI;57;6;0;3.234;0.0713;360.57;348.80;354.34;11.77;34.692;117.840;7.256;-35.525;42.781;media;17.52;-9.066;-54.625;6.956;55.338;61.581;208.1;26.59
TUBI;57;6;0;3.234;0.0713;360.57;348.80;354.34;11.77;34.692;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-32.081;26.782;51.789;58.863;208.1;24.88
TUBI;58;6;0;3.382;0.0713;358.97;347.71;353.01;11.26;34.691;117.840;7.256;-35.525;42.781;interna;16.00;-3.469;-80.898;-13.720;72.847;77.429;208.4;34.96
TUBI;58;6;0;3.382;0.0713;358.97;347.71;353.01;11.26;34.691;117.840;7.256;-35.525;42.781;media;17.52;-9.027;-54.652;6.969;55.384;61.621;208.4;26.58
TUBI;58;6;0;3.382;0.0713;358.97;347.71;353.01;11.26;34.691;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-32.933;25.930;51.646;58.864;208.4;24.78
TUBI;59;6;0;3.536;0.0713;357.38;346.63;351.69;10.75;34.690;117.840;7.256;-35.525;42.781;interna;16.00;-3.469;-79.951;-12.772;72.281;76.482;208.7;34.64
TUBI;59;6;0;3.536;0.0713;357.38;346.63;351.69;10.75;34.690;117.840;7.256;-35.525;42.781;media;17.52;-8.988;-54.678;6.982;55.429;61.660;208.7;26.56
TUBI;59;6;0;3.536;0.0713;357.38;346.63;351.69;10.75;34.690;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-33.778;25.087;51.518;58.864;208.7;24.69
TUBI;60;6;0;3.697;0.0713;355.81;345.57;350.39;10.25;34.688;117.840;7.256;-35.525;42.781;interna;16.00;-3.469;-79.018;-11.838;71.731;75.549;208.9;34.33
TUBI;60;6;0;3.697;0.0713;355.81;345.57;350.39;10.25;34.688;117.840;7.256;-35.525;42.781;media;17.52;-8.949;-54.705;6.995;55.473;61.699;208.9;26.55
TUBI;60;6;0;3.697;0.0713;355.81;345.57;350.39;10.25;34.688;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-34.610;24.255;51.405;58.865;208.9;24.60
TUBI;61;6;0;3.864;0.0713;354.27;344.52;349.11;9.75;34.687;117.840;7.256;-35.525;42.781;interna;16.00;-3.469;-78.103;-10.922;71.200;74.634;209.2;34.04
TUBI;61;6;0;3.864;0.0713;354.27;344.52;349.11;9.75;34.687;117.840;7.256;-35.525;42.781;media;17.52;-8.912;-54.730;7.007;55.517;61.737;209.2;26.54
TUBI;61;6;0;3.864;0.0713;354.27;344.52;349.11;9.75;34.687;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-35.426;23.440;51.307;58.865;209.2;24.53
TUBI;62;6;0;4.038;0.0713;352.76;343.49;347.85;9.27;34.686;117.840;7.256;-35.525;42.781;interna;16.00;-3.469;-77.200;-10.019;70.684;73.732;209.4;33.75
TUBI;62;6;0;4.038;0.0713;352.76;343.49;347.85;9.27;34.686;117.840;7.256;-35.525;42.781;media;17.52;-8.875;-54.755;7.020;55.560;61.775;209.4;26.53
TUBI;62;6;0;4.038;0.0713;352.76;343.49;347.85;9.27;34.686;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-36.230;22.636;51.223;58.866;209.4;24.46
TUBI;63;6;0;4.219;0.0713;351.27;342.48;346.62;8.80;34.685;117.840;7.256;-35.525;42.781;interna;16.00;-3.468;-76.319;-9.137;70.188;72.850;209.7;33.47
TUBI;63;6;0;4.219;0.0713;351.27;342.48;346.62;8.80;34.685;117.840;7.256;-35.525;42.781;media;17.52;-8.839;-54.780;7.032;55.602;61.812;209.7;26.52
TUBI;63;6;0;4.219;0.0713;351.27;342.48;346.62;8.80;34.685;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-37.016;21.850;51.152;58.866;209.7;24.40
TUBI;64;6;0;4.407;0.0713;349.81;341.48;345.41;8.33;34.684;117.840;7.256;-35.525;42.781;interna;16.00;-3.468;-75.452;-8.270;69.707;71.984;209.9;33.21
TUBI;64;6;0;4.407;0.0713;349.81;341.48;345.41;8.33;34.684;117.840;7.256;-35.525;42.781;media;17.52;-8.803;-54.804;7.043;55.643;61.848;209.9;26.51
TUBI;64;6;0;4.407;0.0713;349.81;341.48;345.41;8.33;34.684;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-37.789;21.078;51.095;58.867;209.9;24.34
TUBI;65;6;0;4.604;0.0713;348.39;340.51;344.22;7.88;34.682;117.840;7.256;-35.525;42.781;interna;16.00;-3.468;-74.608;-7.425;69.247;71.140;210.2;32.95
TUBI;65;6;0;4.604;0.0713;348.39;340.51;344.22;7.88;34.682;117.840;7.256;-35.525;42.781;media;17.52;-8.769;-54.828;7.055;55.684;61.883;210.2;26.50
TUBI;65;6;0;4.604;0.0713;348.39;340.51;344.22;7.88;34.682;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-38.541;20.326;51.051;58.867;210.2;24.29
TUBI;66;6;0;4.809;0.0713;347.00;339.56;343.06;7.44;34.681;117.840;7.256;-35.525;42.781;interna;16.00;-3.468;-73.785;-6.601;68.804;70.317;210.4;32.70
TUBI;66;6;0;4.809;0.0713;347.00;339.56;343.06;7.44;34.681;117.840;7.256;-35.525;42.781;media;17.52;-8.735;-54.851;7.066;55.723;61.917;210.4;26.49
TUBI;66;6;0;4.809;0.0713;347.00;339.56;343.06;7.44;34.681;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-39.276;19.592;51.018;58.868;210.4;24.25
TUBI;67;6;0;5.022;0.0713;345.64;338.64;341.94;7.00;34.680;117.840;7.256;-35.525;42.781;interna;16.00;-3.468;-72.981;-5.796;68.379;69.513;210.6;32.47
TUBI;67;6;0;5.022;0.0713;345.64;338.64;341.94;7.00;34.680;117.840;7.256;-35.525;42.781;media;17.52;-8.702;-54.874;7.077;55.762;61.951;210.6;26.48
TUBI;67;6;0;5.022;0.0713;345.64;338.64;341.94;7.00;34.680;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-39.993;18.876;50.997;58.869;210.6;24.21
TUBI;68;6;0;5.243;0.0713;344.32;337.74;340.84;6.59;34.678;117.840;7.256;-35.525;42.781;interna;16.00;-3.468;-72.202;-5.016;67.973;68.734;210.8;32.24
TUBI;68;6;0;5.243;0.0713;344.32;337.74;340.84;6.59;34.678;117.840;7.256;-35.525;42.781;media;17.52;-8.670;-54.896;7.088;55.799;61.984;210.8;26.47
TUBI;68;6;0;5.243;0.0713;344.32;337.74;340.84;6.59;34.678;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-40.688;18.181;50.985;58.869;210.8;24.18
TUBI;69;6;0;5.474;0.0713;343.05;336.87;339.78;6.18;34.677;117.840;7.256;-35.525;42.781;interna;16.00;-3.468;-71.446;-4.260;67.586;67.978;211.0;32.02
TUBI;69;6;0;5.474;0.0713;343.05;336.87;339.78;6.18;34.677;117.840;7.256;-35.525;42.781;media;17.52;-8.639;-54.917;7.098;55.836;62.015;211.0;26.46
TUBI;69;6;0;5.474;0.0713;343.05;336.87;339.78;6.18;34.677;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-41.362;17.508;50.983;58.870;211.0;24.16
TUBI;70;6;0;5.715;0.0713;341.81;336.02;338.75;5.79;34.675;117.840;7.256;-35.525;42.781;interna;16.00;-3.468;-70.714;-3.527;67.217;67.247;211.3;31.82
TUBI;70;6;0;5.715;0.0713;341.81;336.02;338.75;5.79;34.675;117.840;7.256;-35.525;42.781;media;17.52;-8.609;-54.938;7.108;55.871;62.046;211.3;26.45
TUBI;70;6;0;5.715;0.0713;341.81;336.02;338.75;5.79;34.675;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-42.015;16.856;50.990;58.871;211.3;24.14
TUBI;71;6;0;5.965;0.0713;340.61;335.21;337.75;5.41;34.674;117.840;7.256;-35.525;42.781;interna;16.00;-3.467;-70.007;-2.819;66.866;67.188;211.4;31.62
TUBI;71;6;0;5.965;0.0713;340.61;335.21;337.75;5.41;34.674;117.840;7.256;-35.525;42.781;media;17.52;-8.580;-54.958;7.118;55.905;62.076;211.4;26.44
TUBI;71;6;0;5.965;0.0713;340.61;335.21;337.75;5.41;34.674;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-42.646;16.226;51.004;58.872;211.4;24.12
TUBI;72;6;0;6.226;0.0713;339.46;334.42;336.79;5.04;34.672;117.840;7.256;-35.525;42.781;interna;16.00;-3.467;-69.326;-2.137;66.534;67.189;211.6;31.44
TUBI;72;6;0;6.226;0.0713;339.46;334.42;336.79;5.04;34.672;117.840;7.256;-35.525;42.781;media;17.52;-8.552;-54.977;7.127;55.938;62.105;211.6;26.43
TUBI;72;6;0;6.226;0.0713;339.46;334.42;336.79;5.04;34.672;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-43.254;15.618;51.025;58.872;211.6;24.11
TUBI;73;6;0;6.498;0.0713;338.35;333.66;335.87;4.69;34.671;117.840;7.256;-35.525;42.781;interna;16.00;-3.467;-68.671;-1.481;66.219;67.190;211.8;31.26
TUBI;73;6;0;6.498;0.0713;338.35;333.66;335.87;4.69;34.671;117.840;7.256;-35.525;42.781;media;17.52;-8.525;-54.996;7.136;55.970;62.132;211.8;26.42
TUBI;73;6;0;6.498;0.0713;338.35;333.66;335.87;4.69;34.671;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-43.839;15.034;51.053;58.873;211.8;24.10
TUBI;74;6;0;6.780;0.0713;337.29;332.94;334.99;4.35;34.669;117.840;7.256;-35.525;42.781;interna;16.00;-3.467;-68.042;-0.851;65.922;67.191;212.0;31.09
TUBI;74;6;0;6.780;0.0713;337.29;332.94;334.99;4.35;34.669;117.840;7.256;-35.525;42.781;media;17.52;-8.499;-55.014;7.145;56.001;62.159;212.0;26.42
TUBI;74;6;0;6.780;0.0713;337.29;332.94;334.99;4.35;34.669;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-44.401;14.473;51.085;58.874;212.0;24.10
TUBI;75;6;0;7.075;0.0713;336.28;332.25;334.14;4.03;34.667;117.840;7.256;-35.525;42.781;interna;16.00;-3.467;-67.441;-0.249;65.642;67.192;212.2;30.94
TUBI;75;6;0;7.075;0.0713;336.28;332.25;334.14;4.03;34.667;117.840;7.256;-35.525;42.781;media;17.52;-8.474;-55.031;7.153;56.030;62.185;212.2;26.41
TUBI;75;6;0;7.075;0.0713;336.28;332.25;334.14;4.03;34.667;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-44.937;13.937;51.122;58.875;212.2;24.09
TUBI;76;6;0;7.381;0.0713;335.30;331.59;333.34;3.72;34.666;117.840;7.256;-35.525;42.781;interna;16.00;-3.467;-66.866;0.327;65.379;67.193;212.3;30.79
TUBI;76;6;0;7.381;0.0713;335.30;331.59;333.34;3.72;34.666;117.840;7.256;-35.525;42.781;media;17.52;-8.450;-55.048;7.161;56.058;62.209;212.3;26.40
TUBI;76;6;0;7.381;0.0713;335.30;331.59;333.34;3.72;34.666;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-45.451;13.424;51.163;58.875;212.3;24.10
TUBI;77;6;0;7.701;0.0713;334.38;330.96;332.57;3.42;34.664;117.840;7.256;-35.525;42.781;interna;16.00;-3.466;-66.318;0.876;65.131;67.194;212.5;30.65
TUBI;77;6;0;7.701;0.0713;334.38;330.96;332.57;3.42;34.664;117.840;7.256;-35.525;42.781;media;17.52;-8.428;-55.064;7.169;56.085;62.232;212.5;26.39
TUBI;77;6;0;7.701;0.0713;334.38;330.96;332.57;3.42;34.664;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-45.941;12.935;51.206;58.876;212.5;24.10
TUBI;78;6;0;8.033;0.0713;333.50;330.36;331.84;3.14;34.662;117.840;7.256;-35.525;42.781;interna;16.00;-3.466;-65.798;1.397;64.900;67.195;212.6;30.52
TUBI;78;6;0;8.033;0.0713;333.50;330.36;331.84;3.14;34.662;117.840;7.256;-35.525;42.781;media;17.52;-8.406;-55.079;7.176;56.111;62.255;212.6;26.39
TUBI;78;6;0;8.033;0.0713;333.50;330.36;331.84;3.14;34.662;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-46.406;12.472;51.252;58.877;212.6;24.10
TUBI;79;6;0;8.379;0.0713;332.67;329.79;331.15;2.88;34.660;117.840;7.256;-35.525;42.781;interna;16.00;-3.466;-65.304;1.892;64.684;67.196;212.8;30.40
TUBI;79;6;0;8.379;0.0713;332.67;329.79;331.15;2.88;34.660;117.840;7.256;-35.525;42.781;media;17.52;-8.386;-55.094;7.182;56.135;62.276;212.8;26.38
TUBI;79;6;0;8.379;0.0713;332.67;329.79;331.15;2.88;34.660;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-46.847;12.031;51.299;58.878;212.8;24.11
TUBI;80;6;0;8.740;0.0713;331.89;329.26;330.50;2.63;34.658;117.840;7.256;-35.525;42.781;interna;16.00;-3.466;-64.838;2.359;64.482;67.197;212.9;30.29
TUBI;80;6;0;8.740;0.0713;331.89;329.26;330.50;2.63;34.658;117.840;7.256;-35.525;42.781;media;17.52;-8.367;-55.107;7.189;56.158;62.296;212.9;26.38
TUBI;80;6;0;8.740;0.0713;331.89;329.26;330.50;2.63;34.658;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-47.264;11.615;51.347;58.879;212.9;24.12
TUBI;81;6;0;9.115;0.0713;331.15;328.76;329.88;2.39;34.656;117.840;7.256;-35.525;42.781;interna;16.00;-3.466;-64.398;2.800;64.295;67.198;213.0;30.18
TUBI;81;6;0;9.115;0.0713;331.15;328.76;329.88;2.39;34.656;117.840;7.256;-35.525;42.781;media;17.52;-8.349;-55.120;7.195;56.180;62.315;213.0;26.37
TUBI;81;6;0;9.115;0.0713;331.15;328.76;329.88;2.39;34.656;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-47.657;11.223;51.396;58.880;213.0;24.13
TUBI;82;6;0;9.506;0.0713;330.45;328.28;329.31;2.17;34.654;117.840;7.256;-35.525;42.781;interna;16.00;-3.465;-63.985;3.214;64.121;67.200;213.1;30.08
TUBI;82;6;0;9.506;0.0713;330.45;328.28;329.31;2.17;34.654;117.840;7.256;-35.525;42.781;media;17.52;-8.332;-55.133;7.201;56.201;62.333;213.1;26.37
TUBI;82;6;0;9.506;0.0713;330.45;328.28;329.31;2.17;34.654;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-48.027;10.854;51.444;58.881;213.1;24.14
TUBI;83;6;0;9.913;0.0713;329.80;327.84;328.77;1.96;34.652;117.840;7.256;-35.525;42.781;interna;16.00;-3.465;-63.598;3.603;63.960;67.201;213.2;29.99
TUBI;83;6;0;9.913;0.0713;329.80;327.84;328.77;1.96;34.652;117.840;7.256;-35.525;42.781;media;17.52;-8.316;-55.144;7.206;56.220;62.350;213.2;26.36
TUBI;83;6;0;9.913;0.0713;329.80;327.84;328.77;1.96;34.652;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-48.374;10.508;51.492;58.882;213.2;24.15
TUBI;84;6;0;10.337;0.0713;329.19;327.43;328.26;1.77;34.650;117.840;7.256;-35.525;42.781;interna;16.00;-3.465;-63.237;3.966;63.812;67.202;213.3;29.91
TUBI;84;6;0;10.337;0.0713;329.19;327.43;328.26;1.77;34.650;117.840;7.256;-35.525;42.781;media;17.52;-8.301;-55.155;7.211;56.238;62.366;213.3;26.36
TUBI;84;6;0;10.337;0.0713;329.19;327.43;328.26;1.77;34.650;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-48.698;10.185;51.539;58.883;213.3;24.16
TUBI;85;6;0;10.778;0.0713;328.63;327.04;327.79;1.58;34.647;117.840;7.256;-35.525;42.781;interna;16.00;-3.465;-62.900;4.303;63.676;67.203;213.4;29.83
TUBI;85;6;0;10.778;0.0713;328.63;327.04;327.79;1.58;34.647;117.840;7.256;-35.525;42.781;media;17.52;-8.287;-55.166;7.215;56.256;62.381;213.4;26.36
TUBI;85;6;0;10.778;0.0713;328.63;327.04;327.79;1.58;34.647;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-49.000;9.884;51.584;58.884;213.4;24.17
TUBI;86;6;0;11.238;0.0713;328.10;326.69;327.35;1.42;34.645;117.840;7.256;-35.525;42.781;interna;16.00;-3.465;-62.588;4.617;63.551;67.205;213.5;29.76
TUBI;86;6;0;11.238;0.0713;328.10;326.69;327.35;1.42;34.645;117.840;7.256;-35.525;42.781;media;17.52;-8.274;-55.176;7.220;56.272;62.395;213.5;26.35
TUBI;86;6;0;11.238;0.0713;328.10;326.69;327.35;1.42;34.645;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-49.280;9.605;51.628;58.885;213.5;24.18
TUBI;87;6;0;11.716;0.0713;327.62;326.36;326.95;1.26;34.643;117.840;7.256;-35.525;42.781;interna;16.00;-3.464;-62.299;4.907;63.436;67.206;213.6;29.70
TUBI;87;6;0;11.716;0.0713;327.62;326.36;326.95;1.26;34.643;117.840;7.256;-35.525;42.781;media;17.52;-8.262;-55.185;7.224;56.287;62.409;213.6;26.35
TUBI;87;6;0;11.716;0.0713;327.62;326.36;326.95;1.26;34.643;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-49.540;9.347;51.670;58.886;213.6;24.19
TUBI;88;6;0;12.214;0.0713;327.17;326.05;326.58;1.12;34.640;117.840;7.256;-35.525;42.781;interna;16.00;-3.464;-62.033;5.175;63.332;67.208;213.7;29.64
TUBI;88;6;0;12.214;0.0713;327.17;326.05;326.58;1.12;34.640;117.840;7.256;-35.525;42.781;media;17.52;-8.251;-55.193;7.227;56.301;62.421;213.7;26.35
TUBI;88;6;0;12.214;0.0713;327.17;326.05;326.58;1.12;34.640;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-49.779;9.109;51.710;58.888;213.7;24.20
TUBI;89;6;0;12.733;0.0713;326.76;325.77;326.24;0.99;34.638;117.840;7.256;-35.525;42.781;interna;16.00;-3.464;-61.790;5.419;63.237;67.209;213.8;29.58
TUBI;89;6;0;12.733;0.0713;326.76;325.77;326.24;0.99;34.638;117.840;7.256;-35.525;42.781;media;17.52;-8.241;-55.201;7.231;56.314;62.432;213.8;26.35
TUBI;89;6;0;12.733;0.0713;326.76;325.77;326.24;0.99;34.638;117.840;7.256;-35.525;42.781;esterna;19.05;-11.784;-49.998;8.891;51.748;58.889;213.8;24.21
TUBI;0;7;0;0.007;0.2139;342.89;336.73;339.63;6.16;34.740;117.840;7.407;-35.375;42.782;interna;16.00;-3.474;-71.375;-4.075;67.603;67.901;211.1;32.03
TUBI;0;7;0;0.007;0.2139;342.89;336.73;339.63;6.16;34.740;117.840;7.407;-35.375;42.782;media;17.52;-8.640;-54.885;7.250;55.910;62.135;211.1;26.49
TUBI;0;7;0;0.007;0.2139;342.89;336.73;339.63;6.16;34.740;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-41.362;17.628;51.087;58.991;211.1;24.20
TUBI;1;7;0;0.022;0.2139;342.87;336.72;339.61;6.16;34.725;117.840;7.407;-35.375;42.782;interna;16.00;-3.472;-71.373;-4.063;67.607;67.900;211.1;32.03
TUBI;1;7;0;0.022;0.2139;342.87;336.72;339.61;6.16;34.725;117.840;7.407;-35.375;42.782;media;17.52;-8.639;-54.893;7.250;55.918;62.143;211.1;26.49
TUBI;1;7;0;0.022;0.2139;342.87;336.72;339.61;6.16;34.725;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-41.380;17.618;51.094;58.998;211.1;24.21
TUBI;2;7;0;0.037;0.2139;342.85;336.70;339.60;6.15;34.725;117.840;7.407;-35.375;42.782;interna;16.00;-3.472;-71.361;-4.052;67.601;67.889;211.1;32.03
TUBI;2;7;0;0.037;0.2139;342.85;336.70;339.60;6.15;34.725;117.840;7.407;-35.375;42.782;media;17.52;-8.638;-54.894;7.250;55.919;62.144;211.1;26.49
TUBI;2;7;0;0.037;0.2139;342.85;336.70;339.60;6.15;34.725;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-41.390;17.608;51.094;58.998;211.1;24.21
TUBI;3;7;0;0.053;0.2139;342.83;336.69;339.58;6.14;34.724;117.840;7.407;-35.375;42.782;interna;16.00;-3.472;-71.349;-4.040;67.595;67.877;211.1;32.02
TUBI;3;7;0;0.053;0.2139;342.83;336.69;339.58;6.14;34.724;117.840;7.407;-35.375;42.782;media;17.52;-8.638;-54.894;7.250;55.920;62.144;211.1;26.49
TUBI;3;7;0;0.053;0.2139;342.83;336.69;339.58;6.14;34.724;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-41.401;17.597;51.094;58.998;211.1;24.21
TUBI;4;7;0;0.070;0.2139;342.68;336.59;339.46;6.09;34.724;117.840;7.407;-35.375;42.782;interna;16.00;-3.472;-71.259;-3.949;67.550;67.787;211.1;32.00
TUBI;4;7;0;0.070;0.2139;342.68;336.59;339.46;6.09;34.724;117.840;7.407;-35.375;42.782;media;17.52;-8.634;-54.897;7.251;55.924;62.148;211.1;26.49
TUBI;4;7;0;0.070;0.2139;342.68;336.59;339.46;6.09;34.724;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-41.482;17.516;51.095;58.998;211.1;24.20
TUBI;5;7;0;0.087;0.2139;342.56;336.50;339.35;6.06;34.723;117.840;7.407;-35.375;42.782;interna;16.00;-3.472;-71.187;-3.877;67.513;67.715;211.1;31.98
TUBI;5;7;0;0.087;0.2139;342.56;336.50;339.35;6.06;34.723;117.840;7.407;-35.375;42.782;media;17.52;-8.631;-54.899;7.252;55.928;62.151;211.1;26.49
TUBI;5;7;0;0.087;0.2139;342.56;336.50;339.35;6.06;34.723;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-41.547;17.452;51.095;58.999;211.1;24.20
TUBI;6;7;0;0.105;0.2139;342.45;336.43;339.27;6.02;34.723;117.840;7.407;-35.375;42.782;interna;16.00;-3.472;-71.126;-3.815;67.483;67.654;211.1;31.96
TUBI;6;7;0;0.105;0.2139;342.45;336.43;339.27;6.02;34.723;117.840;7.407;-35.375;42.782;media;17.52;-8.629;-54.901;7.253;55.931;62.154;211.1;26.49
TUBI;6;7;0;0.105;0.2139;342.45;336.43;339.27;6.02;34.723;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-41.601;17.397;51.096;58.999;211.1;24.20
TUBI;7;7;0;0.124;0.2139;342.36;336.37;339.19;5.99;34.722;117.840;7.407;-35.375;42.782;interna;16.00;-3.472;-71.073;-3.762;67.456;67.600;211.2;31.95
TUBI;7;7;0;0.124;0.2139;342.36;336.37;339.19;5.99;34.722;117.840;7.407;-35.375;42.782;media;17.52;-8.626;-54.903;7.254;55.934;62.157;211.2;26.49
TUBI;7;7;0;0.124;0.2139;342.36;336.37;339.19;5.99;34.722;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-41.649;17.350;51.096;58.999;211.2;24.20
TUBI;8;7;0;0.144;0.2139;342.28;336.32;339.13;5.97;34.722;117.840;7.407;-35.375;42.782;interna;16.00;-3.472;-71.025;-3.714;67.432;67.553;211.2;31.93
TUBI;8;7;0;0.144;0.2139;342.28;336.32;339.13;5.97;34.722;117.840;7.407;-35.375;42.782;media;17.52;-8.624;-54.904;7.254;55.936;62.159;211.2;26.49
TUBI;8;7;0;0.144;0.2139;342.28;336.32;339.13;5.97;34.722;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-41.692;17.307;51.097;58.999;211.2;24.20
