componente;i;j;classe;z_m;y_m;T_met_int_C;T_met_est_C;T_met_media_C;dT_spessore_K;p_int_bar;p_est_bar;sZ_membr_MPa;sZ_termico_MPa;sZ_pressione_MPa;punto;r_mm;sigma_R_MPa;sigma_theta_MPa;sigma_Z_MPa;sigma_VM_MPa;sigma_Tresca_MPa;Sy_MPa;utilizzo_pc
TUBI;9;7;0;0.164;0.2139;342.21;336.27;339.06;5.94;34.721;117.840;7.407;-35.375;42.782;interna;16.00;-3.472;-70.979;-3.668;67.410;67.507;211.2;31.92
TUBI;9;7;0;0.164;0.2139;342.21;336.27;339.06;5.94;34.721;117.840;7.407;-35.375;42.782;media;17.52;-8.623;-54.906;7.255;55.939;62.161;211.2;26.49
TUBI;9;7;0;0.164;0.2139;342.21;336.27;339.06;5.94;34.721;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-41.734;17.266;51.097;59.000;211.2;24.20
TUBI;10;7;0;0.185;0.2139;342.14;336.22;339.01;5.92;34.721;117.840;7.407;-35.375;42.782;interna;16.00;-3.472;-70.939;-3.627;67.390;67.467;211.2;31.91
TUBI;10;7;0;0.185;0.2139;342.14;336.22;339.01;5.92;34.721;117.840;7.407;-35.375;42.782;media;17.52;-8.621;-54.907;7.256;55.941;62.163;211.2;26.49
TUBI;10;7;0;0.185;0.2139;342.14;336.22;339.01;5.92;34.721;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-41.770;17.230;51.098;59.000;211.2;24.19
TUBI;11;7;0;0.207;0.2139;431.47;395.40;412.39;36.07;34.717;117.840;7.407;-35.375;42.782;interna;16.00;-3.472;-127.118;-59.804;107.221;123.646;196.5;54.56
TUBI;11;7;0;0.207;0.2139;431.47;395.40;412.39;36.07;34.717;117.840;7.407;-35.375;42.782;media;17.52;-10.921;-53.378;6.487;53.336;59.865;196.5;27.14
TUBI;11;7;0;0.207;0.2139;431.47;395.40;412.39;36.07;34.717;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;8.242;67.243;71.160;79.027;196.5;36.21
TUBI;12;7;0;0.230;0.2139;429.68;394.26;410.94;35.43;34.717;117.840;7.407;-35.375;42.782;interna;16.00;-3.472;-125.930;-58.616;106.226;122.458;196.8;53.97
TUBI;12;7;0;0.230;0.2139;429.68;394.26;410.94;35.43;34.717;117.840;7.407;-35.375;42.782;media;17.52;-10.872;-53.410;6.503;53.390;59.914;196.8;27.13
TUBI;12;7;0;0.230;0.2139;429.68;394.26;410.94;35.43;34.717;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;7.184;66.186;70.428;77.970;196.8;35.78
TUBI;13;7;0;0.254;0.2139;427.99;393.16;409.56;34.82;34.717;117.840;7.407;-35.375;42.782;interna;16.00;-3.472;-124.801;-57.487;105.285;121.329;197.1;53.42
TUBI;13;7;0;0.254;0.2139;427.99;393.16;409.56;34.82;34.717;117.840;7.407;-35.375;42.782;media;17.52;-10.826;-53.441;6.519;53.442;59.960;197.1;27.12
TUBI;13;7;0;0.254;0.2139;427.99;393.16;409.56;34.82;34.717;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;6.179;65.181;69.740;76.965;197.1;35.39
TUBI;14;7;0;0.279;0.2139;426.36;392.12;408.24;34.24;34.717;117.840;7.407;-35.375;42.782;interna;16.00;-3.472;-123.720;-56.405;104.386;120.248;197.4;52.89
TUBI;14;7;0;0.279;0.2139;426.36;392.12;408.24;34.24;34.717;117.840;7.407;-35.375;42.782;media;17.52;-10.781;-53.471;6.533;53.492;60.004;197.4;27.10
TUBI;14;7;0;0.279;0.2139;426.36;392.12;408.24;34.24;34.717;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;5.216;64.218;69.088;76.002;197.4;35.01
TUBI;15;7;0;0.305;0.2139;424.79;391.10;406.97;33.69;34.716;117.840;7.407;-35.375;42.782;interna;16.00;-3.472;-122.687;-55.373;103.531;119.215;197.6;52.39
TUBI;15;7;0;0.305;0.2139;424.79;391.10;406.97;33.69;34.716;117.840;7.407;-35.375;42.782;media;17.52;-10.739;-53.499;6.548;53.539;60.047;197.6;27.09
TUBI;15;7;0;0.305;0.2139;424.79;391.10;406.97;33.69;34.716;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;4.296;63.298;68.473;75.082;197.6;34.65
TUBI;16;7;0;0.332;0.2139;423.26;390.12;405.73;33.14;34.716;117.840;7.407;-35.375;42.782;interna;16.00;-3.472;-121.673;-54.359;102.695;118.202;197.9;51.90
TUBI;16;7;0;0.332;0.2139;423.26;390.12;405.73;33.14;34.716;117.840;7.407;-35.375;42.782;media;17.52;-10.698;-53.527;6.561;53.586;60.088;197.9;27.08
TUBI;16;7;0;0.332;0.2139;423.26;390.12;405.73;33.14;34.716;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;3.393;62.395;67.875;74.179;197.9;34.31
TUBI;17;7;0;0.360;0.2139;421.77;389.15;404.51;32.62;34.716;117.840;7.407;-35.375;42.782;interna;16.00;-3.472;-120.694;-53.380;101.890;117.223;198.1;51.43
TUBI;17;7;0;0.360;0.2139;421.77;389.15;404.51;32.62;34.716;117.840;7.407;-35.375;42.782;media;17.52;-10.658;-53.554;6.575;53.631;60.129;198.1;27.07
TUBI;17;7;0;0.360;0.2139;421.77;389.15;404.51;32.62;34.716;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;2.522;61.524;67.305;73.308;198.1;33.98
TUBI;18;7;0;0.390;0.2139;420.31;388.21;403.32;32.10;34.716;117.840;7.407;-35.375;42.782;interna;16.00;-3.472;-119.734;-52.419;101.104;116.263;198.3;50.98
TUBI;18;7;0;0.390;0.2139;420.31;388.21;403.32;32.10;34.716;117.840;7.407;-35.375;42.782;media;17.52;-10.618;-53.580;6.588;53.675;60.168;198.3;27.06
TUBI;18;7;0;0.390;0.2139;420.31;388.21;403.32;32.10;34.716;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;1.667;60.669;66.752;72.453;198.3;33.66
TUBI;19;7;0;0.420;0.2139;418.86;387.27;402.15;31.59;34.715;117.840;7.407;-35.375;42.782;interna;16.00;-3.472;-118.778;-51.463;100.325;115.307;198.6;50.52
TUBI;19;7;0;0.420;0.2139;418.86;387.27;402.15;31.59;34.715;117.840;7.407;-35.375;42.782;media;17.52;-10.579;-53.606;6.601;53.719;60.207;198.6;27.05
TUBI;19;7;0;0.420;0.2139;418.86;387.27;402.15;31.59;34.715;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;0.815;59.818;66.207;71.602;198.6;33.34
TUBI;20;7;0;0.452;0.2139;417.43;386.34;400.99;31.09;34.715;117.840;7.407;-35.375;42.782;interna;16.00;-3.471;-117.844;-50.529;99.566;114.372;198.8;50.08
TUBI;20;7;0;0.452;0.2139;417.43;386.34;400.99;31.09;34.715;117.840;7.407;-35.375;42.782;media;17.52;-10.541;-53.632;6.614;53.762;60.246;198.8;27.04
TUBI;20;7;0;0.452;0.2139;417.43;386.34;400.99;31.09;34.715;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-0.017;58.986;65.681;70.770;198.8;33.04
TUBI;21;7;0;0.485;0.2139;416.01;385.42;399.83;30.58;34.715;117.840;7.407;-35.375;42.782;interna;16.00;-3.471;-116.907;-49.592;98.808;113.436;199.0;49.64
TUBI;21;7;0;0.485;0.2139;416.01;385.42;399.83;30.58;34.715;117.840;7.407;-35.375;42.782;media;17.52;-10.502;-53.658;6.627;53.805;60.284;199.0;27.03
TUBI;21;7;0;0.485;0.2139;416.01;385.42;399.83;30.58;34.715;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-0.851;58.152;65.161;69.936;199.0;32.74
TUBI;22;7;0;0.520;0.2139;414.60;384.51;398.68;30.09;34.714;117.840;7.407;-35.375;42.782;interna;16.00;-3.471;-115.987;-48.672;98.067;112.516;199.3;49.21
TUBI;22;7;0;0.520;0.2139;414.60;384.51;398.68;30.09;34.714;117.840;7.407;-35.375;42.782;media;17.52;-10.465;-53.683;6.639;53.848;60.322;199.3;27.02
TUBI;22;7;0;0.520;0.2139;414.60;384.51;398.68;30.09;34.714;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-1.671;57.332;64.656;69.116;199.3;32.45
TUBI;23;7;0;0.556;0.2139;413.19;383.59;397.53;29.60;34.714;117.840;7.407;-35.375;42.782;interna;16.00;-3.471;-115.070;-47.755;97.331;111.599;199.5;48.79
TUBI;23;7;0;0.556;0.2139;413.19;383.59;397.53;29.60;34.714;117.840;7.407;-35.375;42.782;media;17.52;-10.427;-53.708;6.652;53.890;60.360;199.5;27.01
TUBI;23;7;0;0.556;0.2139;413.19;383.59;397.53;29.60;34.714;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-2.487;56.516;64.159;68.300;199.5;32.16
TUBI;24;7;0;0.593;0.2139;411.78;382.68;396.38;29.10;34.714;117.840;7.407;-35.375;42.782;interna;16.00;-3.471;-114.145;-46.829;96.592;110.674;199.7;48.36
TUBI;24;7;0;0.593;0.2139;411.78;382.68;396.38;29.10;34.714;117.840;7.407;-35.375;42.782;media;17.52;-10.389;-53.734;6.665;53.933;60.398;199.7;27.00
TUBI;24;7;0;0.593;0.2139;411.78;382.68;396.38;29.10;34.714;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-3.311;55.692;63.664;67.476;199.7;31.88
TUBI;25;7;0;0.632;0.2139;410.37;381.76;395.23;28.61;34.713;117.840;7.407;-35.375;42.782;interna;16.00;-3.471;-113.230;-45.914;95.864;109.759;200.0;47.94
TUBI;25;7;0;0.632;0.2139;410.37;381.76;395.23;28.61;34.713;117.840;7.407;-35.375;42.782;media;17.52;-10.352;-53.759;6.677;53.975;60.436;200.0;26.99
TUBI;25;7;0;0.632;0.2139;410.37;381.76;395.23;28.61;34.713;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-4.126;54.877;63.181;66.661;200.0;31.60
TUBI;26;7;0;0.672;0.2139;408.95;380.83;394.08;28.12;34.713;117.840;7.407;-35.375;42.782;interna;16.00;-3.471;-112.314;-44.998;95.139;108.843;200.2;47.53
TUBI;26;7;0;0.672;0.2139;408.95;380.83;394.08;28.12;34.713;117.840;7.407;-35.375;42.782;media;17.52;-10.314;-53.784;6.690;54.017;60.473;200.2;26.98
TUBI;26;7;0;0.672;0.2139;408.95;380.83;394.08;28.12;34.713;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-4.942;54.061;62.705;65.845;200.2;31.32
TUBI;27;7;0;0.715;0.2139;407.53;379.91;392.92;27.62;34.712;117.840;7.407;-35.375;42.782;interna;16.00;-3.471;-111.386;-44.070;94.407;107.915;200.4;47.11
TUBI;27;7;0;0.715;0.2139;407.53;379.91;392.92;27.62;34.712;117.840;7.407;-35.375;42.782;media;17.52;-10.276;-53.809;6.702;54.060;60.512;200.4;26.97
TUBI;27;7;0;0.715;0.2139;407.53;379.91;392.92;27.62;34.712;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-5.769;53.235;62.230;65.019;200.4;31.05
TUBI;28;7;0;0.759;0.2139;406.10;378.97;391.75;27.13;34.712;117.840;7.407;-35.375;42.782;interna;16.00;-3.471;-110.464;-43.147;93.684;106.993;200.6;46.69
TUBI;28;7;0;0.759;0.2139;406.10;378.97;391.75;27.13;34.712;117.840;7.407;-35.375;42.782;media;17.52;-10.238;-53.835;6.715;54.103;60.550;200.6;26.96
TUBI;28;7;0;0.759;0.2139;406.10;378.97;391.75;27.13;34.712;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-6.590;52.414;61.765;64.198;200.6;30.78
TUBI;29;7;0;0.804;0.2139;404.66;378.03;390.58;26.63;34.712;117.840;7.407;-35.375;42.782;interna;16.00;-3.471;-109.538;-42.221;92.961;106.067;200.9;46.28
TUBI;29;7;0;0.804;0.2139;404.66;378.03;390.58;26.63;34.712;117.840;7.407;-35.375;42.782;media;17.52;-10.201;-53.860;6.728;54.146;60.588;200.9;26.95
TUBI;29;7;0;0.804;0.2139;404.66;378.03;390.58;26.63;34.712;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-7.415;51.590;61.306;63.374;200.9;30.52
TUBI;30;7;0;0.852;0.2139;403.21;377.09;389.39;26.12;34.711;117.840;7.407;-35.375;42.782;interna;16.00;-3.471;-108.599;-41.281;92.231;105.127;201.1;45.86
TUBI;30;7;0;0.852;0.2139;403.21;377.09;389.39;26.12;34.711;117.840;7.407;-35.375;42.782;media;17.52;-10.162;-53.886;6.740;54.190;60.626;201.1;26.94
TUBI;30;7;0;0.852;0.2139;403.21;377.09;389.39;26.12;34.711;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-8.252;50.753;60.848;62.537;201.1;30.25
TUBI;31;7;0;0.902;0.2139;401.75;376.13;388.20;25.62;34.711;117.840;7.407;-35.375;42.782;interna;16.00;-3.471;-107.662;-40.345;91.507;104.191;201.4;45.44
TUBI;31;7;0;0.902;0.2139;401.75;376.13;388.20;25.62;34.711;117.840;7.407;-35.375;42.782;media;17.52;-10.124;-53.912;6.753;54.233;60.665;201.4;26.93
TUBI;31;7;0;0.902;0.2139;401.75;376.13;388.20;25.62;34.711;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-9.086;49.919;60.399;61.703;201.4;30.00
TUBI;32;7;0;0.953;0.2139;400.28;375.17;386.99;25.11;34.710;117.840;7.407;-35.375;42.782;interna;16.00;-3.471;-106.712;-39.394;90.777;103.241;201.6;45.03
TUBI;32;7;0;0.953;0.2139;400.28;375.17;386.99;25.11;34.710;117.840;7.407;-35.375;42.782;media;17.52;-10.085;-53.938;6.766;54.277;60.704;201.6;26.92
TUBI;32;7;0;0.953;0.2139;400.28;375.17;386.99;25.11;34.710;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-9.932;49.072;59.952;60.856;201.6;29.74
TUBI;33;7;0;1.007;0.2139;398.79;374.19;385.78;24.60;34.710;117.840;7.407;-35.375;42.782;interna;16.00;-3.471;-105.764;-38.446;90.052;102.293;201.8;44.61
TUBI;33;7;0;1.007;0.2139;398.79;374.19;385.78;24.60;34.710;117.840;7.407;-35.375;42.782;media;17.52;-10.046;-53.964;6.779;54.321;60.743;201.8;26.91
TUBI;33;7;0;1.007;0.2139;398.79;374.19;385.78;24.60;34.710;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-10.777;48.228;59.515;60.012;201.8;29.49
TUBI;34;7;0;1.063;0.2139;397.30;373.21;384.55;24.09;34.709;117.840;7.407;-35.375;42.782;interna;16.00;-3.471;-104.809;-37.491;89.327;101.338;202.1;44.20
TUBI;34;7;0;1.063;0.2139;397.30;373.21;384.55;24.09;34.709;117.840;7.407;-35.375;42.782;media;17.52;-10.007;-53.990;6.792;54.366;60.783;202.1;26.90
TUBI;34;7;0;1.063;0.2139;397.30;373.21;384.55;24.09;34.709;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-11.627;47.378;59.084;59.162;202.1;29.24
TUBI;35;7;0;1.122;0.2139;395.79;372.22;383.32;23.57;34.709;117.840;7.407;-35.375;42.782;interna;16.00;-3.471;-103.840;-36.521;88.595;100.369;202.3;43.79
TUBI;35;7;0;1.122;0.2139;395.79;372.22;383.32;23.57;34.709;117.840;7.407;-35.375;42.782;media;17.52;-9.967;-54.017;6.806;54.411;60.823;202.3;26.89
TUBI;35;7;0;1.122;0.2139;395.79;372.22;383.32;23.57;34.709;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-12.491;46.515;58.656;59.006;202.3;28.99
TUBI;36;7;0;1.182;0.2139;394.26;371.21;382.07;23.05;34.708;117.840;7.407;-35.375;42.782;interna;16.00;-3.471;-102.865;-35.546;87.863;99.394;202.6;43.37
TUBI;36;7;0;1.182;0.2139;394.26;371.21;382.07;23.05;34.708;117.840;7.407;-35.375;42.782;media;17.52;-9.927;-54.044;6.819;54.456;60.863;202.6;26.88
TUBI;36;7;0;1.182;0.2139;394.26;371.21;382.07;23.05;34.708;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-13.359;45.647;58.234;59.006;202.6;28.75
TUBI;37;7;0;1.246;0.2139;392.82;370.27;380.89;22.56;34.708;117.840;7.407;-35.375;42.782;interna;16.00;-3.471;-101.953;-34.634;87.183;98.483;202.8;42.99
TUBI;37;7;0;1.246;0.2139;392.82;370.27;380.89;22.56;34.708;117.840;7.407;-35.375;42.782;media;17.52;-9.890;-54.069;6.831;54.499;60.900;202.8;26.87
TUBI;37;7;0;1.246;0.2139;392.82;370.27;380.89;22.56;34.708;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-14.171;44.835;57.849;59.006;202.8;28.52
TUBI;38;7;0;1.311;0.2139;391.27;369.24;379.62;22.03;34.707;117.840;7.407;-35.375;42.782;interna;16.00;-3.471;-100.973;-33.654;86.457;97.503;203.1;42.57
TUBI;38;7;0;1.311;0.2139;391.27;369.24;379.62;22.03;34.707;117.840;7.407;-35.375;42.782;media;17.52;-9.850;-54.096;6.845;54.545;60.941;203.1;26.86
TUBI;38;7;0;1.311;0.2139;391.27;369.24;379.62;22.03;34.707;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-15.045;43.962;57.446;59.006;203.1;28.29
TUBI;39;7;0;1.380;0.2139;389.71;368.21;378.33;21.50;34.706;117.840;7.407;-35.375;42.782;interna;16.00;-3.471;-99.980;-32.660;85.726;96.509;203.3;42.16
TUBI;39;7;0;1.380;0.2139;389.71;368.21;378.33;21.50;34.706;117.840;7.407;-35.375;42.782;media;17.52;-9.809;-54.124;6.858;54.591;60.982;203.3;26.85
TUBI;39;7;0;1.380;0.2139;389.71;368.21;378.33;21.50;34.706;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-15.930;43.077;57.047;59.007;203.3;28.06
TUBI;40;7;0;1.452;0.2139;388.13;367.17;377.04;20.96;34.706;117.840;7.407;-35.375;42.782;interna;16.00;-3.471;-98.981;-31.661;84.997;95.511;203.6;41.75
TUBI;40;7;0;1.452;0.2139;388.13;367.17;377.04;20.96;34.706;117.840;7.407;-35.375;42.782;media;17.52;-9.768;-54.151;6.872;54.638;61.023;203.6;26.84
TUBI;40;7;0;1.452;0.2139;388.13;367.17;377.04;20.96;34.706;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-16.819;42.188;56.657;59.007;203.6;27.83
TUBI;41;7;0;1.526;0.2139;386.54;366.12;375.74;20.43;34.705;117.840;7.407;-35.375;42.782;interna;16.00;-3.471;-97.984;-30.663;84.275;94.514;203.9;41.34
TUBI;41;7;0;1.526;0.2139;386.54;366.12;375.74;20.43;34.705;117.840;7.407;-35.375;42.782;media;17.52;-9.727;-54.179;6.886;54.684;61.064;203.9;26.83
TUBI;41;7;0;1.526;0.2139;386.54;366.12;375.74;20.43;34.705;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-17.708;41.300;56.280;59.007;203.9;27.61
TUBI;42;7;0;1.603;0.2139;384.94;365.06;374.42;19.89;34.704;117.840;7.407;-35.375;42.782;interna;16.00;-3.470;-96.976;-29.654;83.549;93.505;204.1;40.93
TUBI;42;7;0;1.603;0.2139;384.94;365.06;374.42;19.89;34.704;117.840;7.407;-35.375;42.782;media;17.52;-9.686;-54.206;6.900;54.732;61.106;204.1;26.81
TUBI;42;7;0;1.603;0.2139;384.94;365.06;374.42;19.89;34.704;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-18.606;40.402;55.910;59.008;204.1;27.39
TUBI;43;7;0;1.684;0.2139;383.33;363.99;373.10;19.34;34.704;117.840;7.407;-35.375;42.782;interna;16.00;-3.470;-95.963;-28.642;82.827;92.493;204.4;40.53
TUBI;43;7;0;1.684;0.2139;383.33;363.99;373.10;19.34;34.704;117.840;7.407;-35.375;42.782;media;17.52;-9.644;-54.234;6.913;54.779;61.148;204.4;26.80
TUBI;43;7;0;1.684;0.2139;383.33;363.99;373.10;19.34;34.704;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-19.508;39.500;55.550;59.008;204.4;27.18
TUBI;44;7;0;1.768;0.2139;381.71;362.91;371.77;18.80;34.703;117.840;7.407;-35.375;42.782;interna;16.00;-3.470;-94.954;-27.632;82.113;91.483;204.6;40.12
TUBI;44;7;0;1.768;0.2139;381.71;362.91;371.77;18.80;34.703;117.840;7.407;-35.375;42.782;media;17.52;-9.603;-54.262;6.927;54.826;61.189;204.6;26.79
TUBI;44;7;0;1.768;0.2139;381.71;362.91;371.77;18.80;34.703;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-20.408;38.601;55.204;59.008;204.6;26.98
TUBI;45;7;0;1.855;0.2139;380.08;361.83;370.43;18.25;34.702;117.840;7.407;-35.375;42.782;interna;16.00;-3.470;-93.935;-26.613;81.400;90.465;204.9;39.72
TUBI;45;7;0;1.855;0.2139;380.08;361.83;370.43;18.25;34.702;117.840;7.407;-35.375;42.782;media;17.52;-9.561;-54.290;6.941;54.874;61.232;204.9;26.78
TUBI;45;7;0;1.855;0.2139;380.08;361.83;370.43;18.25;34.702;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-21.315;37.694;54.868;59.009;204.9;26.78
TUBI;46;7;0;1.947;0.2139;378.45;360.74;369.08;17.71;34.702;117.840;7.407;-35.375;42.782;interna;16.00;-3.470;-92.915;-25.592;80.691;89.445;205.2;39.33
TUBI;46;7;0;1.947;0.2139;378.45;360.74;369.08;17.71;34.702;117.840;7.407;-35.375;42.782;media;17.52;-9.519;-54.319;6.955;54.922;61.274;205.2;26.77
TUBI;46;7;0;1.947;0.2139;378.45;360.74;369.08;17.71;34.702;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-22.224;36.785;54.543;59.009;205.2;26.58
TUBI;47;7;0;2.041;0.2139;376.80;359.65;367.73;17.16;34.701;117.840;7.407;-35.375;42.782;interna;16.00;-3.470;-91.893;-24.570;79.989;88.423;205.5;38.93
TUBI;47;7;0;2.041;0.2139;376.80;359.65;367.73;17.16;34.701;117.840;7.407;-35.375;42.782;media;17.52;-9.477;-54.347;6.969;54.970;61.316;205.5;26.76
TUBI;47;7;0;2.041;0.2139;376.80;359.65;367.73;17.16;34.701;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-23.134;35.875;54.232;59.009;205.5;26.40
TUBI;48;7;0;2.140;0.2139;375.16;358.55;366.37;16.61;34.700;117.840;7.407;-35.375;42.782;interna;16.00;-3.470;-90.878;-23.554;79.297;87.408;205.7;38.54
TUBI;48;7;0;2.140;0.2139;375.16;358.55;366.37;16.61;34.700;117.840;7.407;-35.375;42.782;media;17.52;-9.436;-54.375;6.983;55.018;61.358;205.7;26.74
TUBI;48;7;0;2.140;0.2139;375.16;358.55;366.37;16.61;34.700;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-24.040;34.970;53.937;59.010;205.7;26.22
TUBI;49;7;0;2.243;0.2139;373.51;357.45;365.01;16.06;34.699;117.840;7.407;-35.375;42.782;interna;16.00;-3.470;-89.857;-22.533;78.609;86.387;206.0;38.16
TUBI;49;7;0;2.243;0.2139;373.51;357.45;365.01;16.06;34.699;117.840;7.407;-35.375;42.782;media;17.52;-9.394;-54.403;6.997;55.066;61.400;206.0;26.73
TUBI;49;7;0;2.243;0.2139;373.51;357.45;365.01;16.06;34.699;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-24.949;34.061;53.653;59.010;206.0;26.05
TUBI;50;7;0;2.350;0.2139;371.86;356.34;363.65;15.52;34.698;117.840;7.407;-35.375;42.782;interna;16.00;-3.470;-88.838;-21.513;77.929;85.368;206.3;37.78
TUBI;50;7;0;2.350;0.2139;371.86;356.34;363.65;15.52;34.698;117.840;7.407;-35.375;42.782;media;17.52;-9.352;-54.432;7.011;55.114;61.442;206.3;26.72
TUBI;50;7;0;2.350;0.2139;371.86;356.34;363.65;15.52;34.698;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-25.857;33.154;53.384;59.011;206.3;25.88
TUBI;51;7;0;2.461;0.2139;370.21;355.24;362.29;14.97;34.697;117.840;7.407;-35.375;42.782;interna;16.00;-3.470;-87.822;-20.497;77.259;84.352;206.5;37.41
TUBI;51;7;0;2.461;0.2139;370.21;355.24;362.29;14.97;34.697;117.840;7.407;-35.375;42.782;media;17.52;-9.311;-54.460;7.025;55.162;61.484;206.5;26.71
TUBI;51;7;0;2.461;0.2139;370.21;355.24;362.29;14.97;34.697;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-26.762;32.249;53.130;59.011;206.5;25.72
TUBI;52;7;0;2.578;0.2139;368.57;354.13;360.93;14.43;34.697;117.840;7.407;-35.375;42.782;interna;16.00;-3.470;-86.815;-19.490;76.603;83.346;206.8;37.04
TUBI;52;7;0;2.578;0.2139;368.57;354.13;360.93;14.43;34.697;117.840;7.407;-35.375;42.782;media;17.52;-9.269;-54.488;7.039;55.209;61.526;206.8;26.70
TUBI;52;7;0;2.578;0.2139;368.57;354.13;360.93;14.43;34.697;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-27.660;31.352;52.892;59.011;206.8;25.57
TUBI;53;7;0;2.698;0.2139;366.92;353.03;359.57;13.89;34.696;117.840;7.407;-35.375;42.782;interna;16.00;-3.470;-85.809;-18.483;75.954;82.339;207.1;36.68
TUBI;53;7;0;2.698;0.2139;366.92;353.03;359.57;13.89;34.696;117.840;7.407;-35.375;42.782;media;17.52;-9.228;-54.516;7.052;55.257;61.568;207.1;26.68
TUBI;53;7;0;2.698;0.2139;366.92;353.03;359.57;13.89;34.696;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-28.557;30.455;52.668;59.012;207.1;25.43
TUBI;54;7;0;2.824;0.2139;365.31;351.96;358.25;13.35;34.695;117.840;7.407;-35.375;42.782;interna;16.00;-3.469;-84.806;-17.479;75.315;81.336;207.4;36.32
TUBI;54;7;0;2.824;0.2139;365.31;351.96;358.25;13.35;34.695;117.840;7.407;-35.375;42.782;media;17.52;-9.187;-54.543;7.066;55.304;61.609;207.4;26.67
TUBI;54;7;0;2.824;0.2139;365.31;351.96;358.25;13.35;34.695;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-29.450;29.562;52.460;59.012;207.4;25.30
TUBI;55;7;0;2.955;0.2139;363.67;350.85;356.89;12.82;34.694;117.840;7.407;-35.375;42.782;interna;16.00;-3.469;-83.820;-16.492;74.695;80.350;207.6;35.98
TUBI;55;7;0;2.955;0.2139;363.67;350.85;356.89;12.82;34.694;117.840;7.407;-35.375;42.782;media;17.52;-9.146;-54.571;7.080;55.351;61.650;207.6;26.66
TUBI;55;7;0;2.955;0.2139;363.67;350.85;356.89;12.82;34.694;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-30.329;28.684;52.269;59.013;207.6;25.17
TUBI;56;7;0;3.092;0.2139;362.04;349.74;355.53;12.30;34.693;117.840;7.407;-35.375;42.782;interna;16.00;-3.469;-82.838;-15.510;74.086;79.369;207.9;35.64
TUBI;56;7;0;3.092;0.2139;362.04;349.74;355.53;12.30;34.693;117.840;7.407;-35.375;42.782;media;17.52;-9.106;-54.598;7.093;55.397;61.691;207.9;26.65
TUBI;56;7;0;3.092;0.2139;362.04;349.74;355.53;12.30;34.693;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-31.204;27.809;52.093;59.013;207.9;25.06
TUBI;57;7;0;3.234;0.2139;360.42;348.64;354.19;11.77;34.692;117.840;7.407;-35.375;42.782;interna;16.00;-3.469;-81.866;-14.537;73.491;78.397;208.2;35.30
TUBI;57;7;0;3.234;0.2139;360.42;348.64;354.19;11.77;34.692;117.840;7.407;-35.375;42.782;media;17.52;-9.066;-54.625;7.106;55.443;61.731;208.2;26.63
TUBI;57;7;0;3.234;0.2139;360.42;348.64;354.19;11.77;34.692;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-32.071;26.943;51.932;59.014;208.2;24.95
TUBI;58;7;0;3.382;0.2139;358.82;347.56;352.86;11.26;34.691;117.840;7.407;-35.375;42.782;interna;16.00;-3.469;-80.905;-13.576;72.910;77.436;208.4;34.98
TUBI;58;7;0;3.382;0.2139;358.82;347.56;352.86;11.26;34.691;117.840;7.407;-35.375;42.782;media;17.52;-9.027;-54.652;7.120;55.489;61.771;208.4;26.62
TUBI;58;7;0;3.382;0.2139;358.82;347.56;352.86;11.26;34.691;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-32.927;26.087;51.788;59.014;208.4;24.85
TUBI;59;7;0;3.536;0.2139;357.24;346.48;351.55;10.75;34.690;117.840;7.407;-35.375;42.782;interna;16.00;-3.469;-79.961;-12.631;72.347;76.492;208.7;34.67
TUBI;59;7;0;3.536;0.2139;357.24;346.48;351.55;10.75;34.690;117.840;7.407;-35.375;42.782;media;17.52;-8.988;-54.678;7.132;55.534;61.811;208.7;26.61
TUBI;59;7;0;3.536;0.2139;357.24;346.48;351.55;10.75;34.690;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-33.769;25.246;51.659;59.015;208.7;24.75
TUBI;60;7;0;3.697;0.2139;355.67;345.42;350.25;10.25;34.688;117.840;7.407;-35.375;42.782;interna;16.00;-3.469;-79.026;-11.696;71.798;75.558;208.9;34.36
TUBI;60;7;0;3.697;0.2139;355.67;345.42;350.25;10.25;34.688;117.840;7.407;-35.375;42.782;media;17.52;-8.950;-54.704;7.145;55.578;61.850;208.9;26.60
TUBI;60;7;0;3.697;0.2139;355.67;345.42;350.25;10.25;34.688;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-34.602;24.413;51.545;59.015;208.9;24.67
TUBI;61;7;0;3.864;0.2139;354.14;344.38;348.98;9.76;34.687;117.840;7.407;-35.375;42.782;interna;16.00;-3.469;-78.110;-10.779;71.268;74.642;209.2;34.07
TUBI;61;7;0;3.864;0.2139;354.14;344.38;348.98;9.76;34.687;117.840;7.407;-35.375;42.782;media;17.52;-8.912;-54.730;7.158;55.622;61.888;209.2;26.59
TUBI;61;7;0;3.864;0.2139;354.14;344.38;348.98;9.76;34.687;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-35.419;23.597;51.446;59.016;209.2;24.59
TUBI;62;7;0;4.038;0.2139;352.63;343.35;347.72;9.27;34.686;117.840;7.407;-35.375;42.782;interna;16.00;-3.469;-77.207;-9.875;70.753;73.739;209.5;33.78
TUBI;62;7;0;4.038;0.2139;352.63;343.35;347.72;9.27;34.686;117.840;7.407;-35.375;42.782;media;17.52;-8.875;-54.755;7.170;55.665;61.925;209.5;26.58
TUBI;62;7;0;4.038;0.2139;352.63;343.35;347.72;9.27;34.686;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-36.224;22.792;51.360;59.016;209.5;24.52
TUBI;63;7;0;4.219;0.2139;351.14;342.34;346.49;8.80;34.685;117.840;7.407;-35.375;42.782;interna;16.00;-3.468;-76.321;-8.989;70.256;72.853;209.7;33.50
TUBI;63;7;0;4.219;0.2139;351.14;342.34;346.49;8.80;34.685;117.840;7.407;-35.375;42.782;media;17.52;-8.839;-54.780;7.182;55.707;61.962;209.7;26.56
TUBI;63;7;0;4.219;0.2139;351.14;342.34;346.49;8.80;34.685;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-37.014;22.003;51.289;59.017;209.7;24.46
TUBI;64;7;0;4.407;0.2139;349.69;341.36;345.28;8.33;34.684;117.840;7.407;-35.375;42.782;interna;16.00;-3.468;-75.457;-8.124;69.778;71.989;209.9;33.24
TUBI;64;7;0;4.407;0.2139;349.69;341.36;345.28;8.33;34.684;117.840;7.407;-35.375;42.782;media;17.52;-8.803;-54.804;7.194;55.748;61.998;209.9;26.55
TUBI;64;7;0;4.407;0.2139;349.69;341.36;345.28;8.33;34.684;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-37.784;21.233;51.231;59.018;209.9;24.40
TUBI;65;7;0;4.604;0.2139;348.27;340.39;344.10;7.88;34.682;117.840;7.407;-35.375;42.782;interna;16.00;-3.468;-74.613;-7.279;69.318;71.144;210.2;32.98
TUBI;65;7;0;4.604;0.2139;348.27;340.39;344.10;7.88;34.682;117.840;7.407;-35.375;42.782;media;17.52;-8.769;-54.828;7.206;55.789;62.034;210.2;26.54
TUBI;65;7;0;4.604;0.2139;348.27;340.39;344.10;7.88;34.682;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-38.538;20.481;51.186;59.018;210.2;24.35
TUBI;66;7;0;4.809;0.2139;346.88;339.45;342.95;7.44;34.681;117.840;7.407;-35.375;42.782;interna;16.00;-3.468;-73.786;-6.451;68.875;70.318;210.4;32.73
TUBI;66;7;0;4.809;0.2139;346.88;339.45;342.95;7.44;34.681;117.840;7.407;-35.375;42.782;media;17.52;-8.735;-54.851;7.217;55.828;62.068;210.4;26.53
TUBI;66;7;0;4.809;0.2139;346.88;339.45;342.95;7.44;34.681;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-39.275;19.744;51.152;59.019;210.4;24.31
TUBI;67;7;0;5.022;0.2139;345.53;338.53;341.83;7.01;34.680;117.840;7.407;-35.375;42.782;interna;16.00;-3.468;-72.984;-5.648;68.452;69.516;210.6;32.50
TUBI;67;7;0;5.022;0.2139;345.53;338.53;341.83;7.01;34.680;117.840;7.407;-35.375;42.782;media;17.52;-8.702;-54.874;7.228;55.867;62.102;210.6;26.52
TUBI;67;7;0;5.022;0.2139;345.53;338.53;341.83;7.01;34.680;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-39.991;19.029;51.129;59.020;210.6;24.27
TUBI;68;7;0;5.243;0.2139;344.22;337.63;340.74;6.59;34.678;117.840;7.407;-35.375;42.782;interna;16.00;-3.468;-72.204;-4.867;68.047;68.736;210.9;32.27
TUBI;68;7;0;5.243;0.2139;344.22;337.63;340.74;6.59;34.678;117.840;7.407;-35.375;42.782;media;17.52;-8.670;-54.896;7.239;55.904;62.134;210.9;26.51
TUBI;68;7;0;5.243;0.2139;344.22;337.63;340.74;6.59;34.678;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-40.686;18.334;51.117;59.020;210.9;24.24
TUBI;69;7;0;5.474;0.2139;342.95;336.77;339.68;6.18;34.677;117.840;7.407;-35.375;42.782;interna;16.00;-3.468;-71.447;-4.110;67.661;67.980;211.1;32.06
TUBI;69;7;0;5.474;0.2139;342.95;336.77;339.68;6.18;34.677;117.840;7.407;-35.375;42.782;media;17.52;-8.639;-54.917;7.249;55.941;62.166;211.1;26.50
TUBI;69;7;0;5.474;0.2139;342.95;336.77;339.68;6.18;34.677;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-41.361;17.660;51.114;59.021;211.1;24.22
TUBI;70;7;0;5.715;0.2139;341.72;335.93;338.66;5.79;34.675;117.840;7.407;-35.375;42.782;interna;16.00;-3.468;-70.715;-3.377;67.293;67.338;211.3;31.85
TUBI;70;7;0;5.715;0.2139;341.72;335.93;338.66;5.79;34.675;117.840;7.407;-35.375;42.782;media;17.52;-8.609;-54.938;7.259;55.976;62.197;211.3;26.50
TUBI;70;7;0;5.715;0.2139;341.72;335.93;338.66;5.79;34.675;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-42.014;17.007;51.119;59.022;211.3;24.20
TUBI;71;7;0;5.965;0.2139;340.53;335.12;337.67;5.41;34.674;117.840;7.407;-35.375;42.782;interna;16.00;-3.467;-70.008;-2.669;66.943;67.339;211.5;31.66
TUBI;71;7;0;5.965;0.2139;340.53;335.12;337.67;5.41;34.674;117.840;7.407;-35.375;42.782;media;17.52;-8.580;-54.958;7.269;56.010;62.227;211.5;26.49
TUBI;71;7;0;5.965;0.2139;340.53;335.12;337.67;5.41;34.674;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-42.646;16.377;51.133;59.022;211.5;24.18
TUBI;72;7;0;6.226;0.2139;339.38;334.34;336.71;5.04;34.672;117.840;7.407;-35.375;42.782;interna;16.00;-3.467;-69.326;-1.986;66.612;67.340;211.7;31.47
TUBI;72;7;0;6.226;0.2139;339.38;334.34;336.71;5.04;34.672;117.840;7.407;-35.375;42.782;media;17.52;-8.552;-54.977;7.278;56.043;62.255;211.7;26.48
TUBI;72;7;0;6.226;0.2139;339.38;334.34;336.71;5.04;34.672;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-43.254;15.769;51.153;59.023;211.7;24.17
TUBI;73;7;0;6.498;0.2139;338.28;333.59;335.80;4.69;34.671;117.840;7.407;-35.375;42.782;interna;16.00;-3.467;-68.670;-1.329;66.298;67.341;211.8;31.30
TUBI;73;7;0;6.498;0.2139;338.28;333.59;335.80;4.69;34.671;117.840;7.407;-35.375;42.782;media;17.52;-8.525;-54.996;7.287;56.075;62.283;211.8;26.47
TUBI;73;7;0;6.498;0.2139;338.28;333.59;335.80;4.69;34.671;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-43.840;15.184;51.179;59.024;211.8;24.16
TUBI;74;7;0;6.780;0.2139;337.22;332.87;334.92;4.35;34.669;117.840;7.407;-35.375;42.782;interna;16.00;-3.467;-68.041;-0.699;66.001;67.342;212.0;31.13
TUBI;74;7;0;6.780;0.2139;337.22;332.87;334.92;4.35;34.669;117.840;7.407;-35.375;42.782;media;17.52;-8.499;-55.014;7.296;56.106;62.310;212.0;26.46
TUBI;74;7;0;6.780;0.2139;337.22;332.87;334.92;4.35;34.669;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-44.402;14.623;51.211;59.025;212.0;24.15
TUBI;75;7;0;7.075;0.2139;336.21;332.18;334.08;4.03;34.667;117.840;7.407;-35.375;42.782;interna;16.00;-3.467;-67.438;-0.095;65.722;67.343;212.2;30.97
TUBI;75;7;0;7.075;0.2139;336.21;332.18;334.08;4.03;34.667;117.840;7.407;-35.375;42.782;media;17.52;-8.474;-55.031;7.304;56.135;62.335;212.2;26.46
TUBI;75;7;0;7.075;0.2139;336.21;332.18;334.08;4.03;34.667;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-44.940;14.086;51.247;59.025;212.2;24.15
TUBI;76;7;0;7.381;0.2139;335.25;331.53;333.28;3.72;34.666;117.840;7.407;-35.375;42.782;interna;16.00;-3.467;-66.864;0.480;65.460;67.344;212.3;30.83
TUBI;76;7;0;7.381;0.2139;335.25;331.53;333.28;3.72;34.666;117.840;7.407;-35.375;42.782;media;17.52;-8.450;-55.048;7.312;56.163;62.360;212.3;26.45
TUBI;76;7;0;7.381;0.2139;335.25;331.53;333.28;3.72;34.666;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-45.453;13.574;51.287;59.026;212.3;24.15
TUBI;77;7;0;7.701;0.2139;334.33;330.90;332.52;3.42;34.664;117.840;7.407;-35.375;42.782;interna;16.00;-3.466;-66.315;1.029;65.213;67.345;212.5;30.69
TUBI;77;7;0;7.701;0.2139;334.33;330.90;332.52;3.42;34.664;117.840;7.407;-35.375;42.782;media;17.52;-8.428;-55.064;7.319;56.190;62.383;212.5;26.44
TUBI;77;7;0;7.701;0.2139;334.33;330.90;332.52;3.42;34.664;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-45.943;13.084;51.330;59.027;212.5;24.16
TUBI;78;7;0;8.033;0.2139;333.46;330.31;331.79;3.14;34.662;117.840;7.407;-35.375;42.782;interna;16.00;-3.466;-65.795;1.550;64.983;67.346;212.6;30.56
TUBI;78;7;0;8.033;0.2139;333.46;330.31;331.79;3.14;34.662;117.840;7.407;-35.375;42.782;media;17.52;-8.406;-55.079;7.326;56.215;62.406;212.6;26.44
TUBI;78;7;0;8.033;0.2139;333.46;330.31;331.79;3.14;34.662;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-46.408;12.620;51.374;59.028;212.6;24.16
TUBI;79;7;0;8.379;0.2139;332.63;329.75;331.11;2.88;34.660;117.840;7.407;-35.375;42.782;interna;16.00;-3.466;-65.301;2.045;64.767;67.347;212.8;30.44
TUBI;79;7;0;8.379;0.2139;332.63;329.75;331.11;2.88;34.660;117.840;7.407;-35.375;42.782;media;17.52;-8.386;-55.094;7.333;56.240;62.427;212.8;26.43
TUBI;79;7;0;8.379;0.2139;332.63;329.75;331.11;2.88;34.660;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-46.849;12.180;51.421;59.029;212.8;24.17
TUBI;80;7;0;8.740;0.2139;331.85;329.22;330.46;2.63;34.658;117.840;7.407;-35.375;42.782;interna;16.00;-3.466;-64.835;2.513;64.567;67.348;212.9;30.33
TUBI;80;7;0;8.740;0.2139;331.85;329.22;330.46;2.63;34.658;117.840;7.407;-35.375;42.782;media;17.52;-8.367;-55.107;7.340;56.263;62.447;212.9;26.43
TUBI;80;7;0;8.740;0.2139;331.85;329.22;330.46;2.63;34.658;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-47.266;11.764;51.468;59.030;212.9;24.17
TUBI;81;7;0;9.115;0.2139;331.11;328.72;329.85;2.39;34.656;117.840;7.407;-35.375;42.782;interna;16.00;-3.466;-64.396;2.953;64.380;67.349;213.0;30.22
TUBI;81;7;0;9.115;0.2139;331.11;328.72;329.85;2.39;34.656;117.840;7.407;-35.375;42.782;media;17.52;-8.349;-55.120;7.346;56.285;62.466;213.0;26.42
TUBI;81;7;0;9.115;0.2139;331.11;328.72;329.85;2.39;34.656;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-47.659;11.371;51.516;59.031;213.0;24.18
TUBI;82;7;0;9.506;0.2139;330.42;328.25;329.28;2.17;34.654;117.840;7.407;-35.375;42.782;interna;16.00;-3.465;-63.983;3.368;64.207;67.350;213.1;30.12
TUBI;82;7;0;9.506;0.2139;330.42;328.25;329.28;2.17;34.654;117.840;7.407;-35.375;42.782;media;17.52;-8.332;-55.133;7.351;56.305;62.484;213.1;26.42
TUBI;82;7;0;9.506;0.2139;330.42;328.25;329.28;2.17;34.654;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-48.029;11.003;51.564;59.032;213.1;24.19
TUBI;83;7;0;9.913;0.2139;329.77;327.82;328.74;1.96;34.652;117.840;7.407;-35.375;42.782;interna;16.00;-3.465;-63.596;3.756;64.047;67.352;213.3;30.03
TUBI;83;7;0;9.913;0.2139;329.77;327.82;328.74;1.96;34.652;117.840;7.407;-35.375;42.782;media;17.52;-8.316;-55.144;7.357;56.325;62.501;213.3;26.41
TUBI;83;7;0;9.913;0.2139;329.77;327.82;328.74;1.96;34.652;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-48.376;10.657;51.611;59.033;213.3;24.20
TUBI;84;7;0;10.337;0.2139;329.17;327.41;328.24;1.76;34.650;117.840;7.407;-35.375;42.782;interna;16.00;-3.465;-63.234;4.119;63.899;67.353;213.4;29.95
TUBI;84;7;0;10.337;0.2139;329.17;327.41;328.24;1.76;34.650;117.840;7.407;-35.375;42.782;media;17.52;-8.301;-55.156;7.362;56.343;62.517;213.4;26.41
TUBI;84;7;0;10.337;0.2139;329.17;327.41;328.24;1.76;34.650;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-48.700;10.334;51.657;59.034;213.4;24.21
TUBI;85;7;0;10.778;0.2139;328.61;327.02;327.77;1.58;34.647;117.840;7.407;-35.375;42.782;interna;16.00;-3.465;-62.898;4.457;63.764;67.354;213.4;29.87
TUBI;85;7;0;10.778;0.2139;328.61;327.02;327.77;1.58;34.647;117.840;7.407;-35.375;42.782;media;17.52;-8.287;-55.166;7.366;56.360;62.532;213.4;26.40
TUBI;85;7;0;10.778;0.2139;328.61;327.02;327.77;1.58;34.647;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-49.002;10.033;51.702;59.035;213.4;24.22
TUBI;86;7;0;11.238;0.2139;328.09;326.67;327.34;1.41;34.645;117.840;7.407;-35.375;42.782;interna;16.00;-3.465;-62.585;4.770;63.639;67.356;213.5;29.80
TUBI;86;7;0;11.238;0.2139;328.09;326.67;327.34;1.41;34.645;117.840;7.407;-35.375;42.782;media;17.52;-8.274;-55.176;7.371;56.376;62.546;213.5;26.40
TUBI;86;7;0;11.238;0.2139;328.09;326.67;327.34;1.41;34.645;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-49.282;9.754;51.746;59.036;213.5;24.23
TUBI;87;7;0;11.716;0.2139;327.60;326.34;326.94;1.26;34.643;117.840;7.407;-35.375;42.782;interna;16.00;-3.464;-62.297;5.060;63.525;67.357;213.6;29.74
TUBI;87;7;0;11.716;0.2139;327.60;326.34;326.94;1.26;34.643;117.840;7.407;-35.375;42.782;media;17.52;-8.262;-55.185;7.375;56.391;62.559;213.6;26.40
TUBI;87;7;0;11.716;0.2139;327.60;326.34;326.94;1.26;34.643;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-49.542;9.496;51.787;59.037;213.6;24.24
TUBI;88;7;0;12.214;0.2139;327.16;326.04;326.57;1.12;34.640;117.840;7.407;-35.375;42.782;interna;16.00;-3.464;-62.031;5.327;63.421;67.358;213.7;29.68
TUBI;88;7;0;12.214;0.2139;327.16;326.04;326.57;1.12;34.640;117.840;7.407;-35.375;42.782;media;17.52;-8.251;-55.193;7.378;56.405;62.572;213.7;26.40
TUBI;88;7;0;12.214;0.2139;327.16;326.04;326.57;1.12;34.640;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-49.781;9.258;51.827;59.038;213.7;24.25
TUBI;89;7;0;12.733;0.2139;326.75;325.76;326.23;0.98;34.638;117.840;7.407;-35.375;42.782;interna;16.00;-3.464;-61.788;5.572;63.327;67.360;213.8;29.63
TUBI;89;7;0;12.733;0.2139;326.75;325.76;326.23;0.98;34.638;117.840;7.407;-35.375;42.782;media;17.52;-8.241;-55.202;7.382;56.418;62.583;213.8;26.39
TUBI;89;7;0;12.733;0.2139;326.75;325.76;326.23;0.98;34.638;117.840;7.407;-35.375;42.782;esterna;19.05;-11.784;-50.000;9.040;51.864;59.040;213.8;24.26
TUBI;0;8;0;0.007;0.3565;342.72;336.56;339.46;6.16;34.740;117.840;7.732;-35.051;42.783;interna;16.00;-3.474;-71.375;-3.750;67.764;67.901;211.1;32.10
TUBI;0;8;0;0.007;0.3565;342.72;336.56;339.46;6.16;34.740;117.840;7.732;-35.051;42.783;media;17.52;-8.640;-54.885;7.575;56.137;62.460;211.1;26.59
TUBI;0;8;0;0.007;0.3565;342.72;336.56;339.46;6.16;34.740;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-41.362;17.954;51.369;59.316;211.1;24.33
TUBI;1;8;0;0.022;0.3565;342.70;336.54;339.44;6.16;34.725;117.840;7.732;-35.051;42.783;interna;16.00;-3.472;-71.373;-3.738;67.768;67.900;211.1;32.10
TUBI;1;8;0;0.022;0.3565;342.70;336.54;339.44;6.16;34.725;117.840;7.732;-35.051;42.783;media;17.52;-8.639;-54.893;7.575;56.146;62.468;211.1;26.60
TUBI;1;8;0;0.022;0.3565;342.70;336.54;339.44;6.16;34.725;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-41.379;17.944;51.375;59.323;211.1;24.34
TUBI;2;8;0;0.037;0.3565;342.68;336.53;339.43;6.15;34.725;117.840;7.732;-35.051;42.783;interna;16.00;-3.472;-71.361;-3.727;67.762;67.889;211.1;32.10
TUBI;2;8;0;0.037;0.3565;342.68;336.53;339.43;6.15;34.725;117.840;7.732;-35.051;42.783;media;17.52;-8.638;-54.894;7.575;56.146;62.469;211.1;26.60
TUBI;2;8;0;0.037;0.3565;342.68;336.53;339.43;6.15;34.725;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-41.390;17.933;51.376;59.323;211.1;24.34
TUBI;3;8;0;0.053;0.3565;342.66;336.52;339.41;6.14;34.724;117.840;7.732;-35.051;42.783;interna;16.00;-3.472;-71.350;-3.714;67.756;67.877;211.1;32.09
TUBI;3;8;0;0.053;0.3565;342.66;336.52;339.41;6.14;34.724;117.840;7.732;-35.051;42.783;media;17.52;-8.638;-54.894;7.575;56.147;62.470;211.1;26.60
TUBI;3;8;0;0.053;0.3565;342.66;336.52;339.41;6.14;34.724;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-41.401;17.922;51.376;59.324;211.1;24.34
TUBI;4;8;0;0.070;0.3565;342.51;336.42;339.29;6.10;34.724;117.840;7.732;-35.051;42.783;interna;16.00;-3.472;-71.261;-3.626;67.712;67.789;211.1;32.07
TUBI;4;8;0;0.070;0.3565;342.51;336.42;339.29;6.10;34.724;117.840;7.732;-35.051;42.783;media;17.52;-8.634;-54.897;7.577;56.151;62.473;211.1;26.59
TUBI;4;8;0;0.070;0.3565;342.51;336.42;339.29;6.10;34.724;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-41.480;17.844;51.376;59.324;211.1;24.33
TUBI;5;8;0;0.087;0.3565;342.39;336.33;339.19;6.06;34.723;117.840;7.732;-35.051;42.783;interna;16.00;-3.472;-71.189;-3.554;67.676;67.717;211.2;32.05
TUBI;5;8;0;0.087;0.3565;342.39;336.33;339.19;6.06;34.723;117.840;7.732;-35.051;42.783;media;17.52;-8.631;-54.899;7.578;56.155;62.477;211.2;26.59
TUBI;5;8;0;0.087;0.3565;342.39;336.33;339.19;6.06;34.723;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-41.545;17.779;51.376;59.324;211.2;24.33
TUBI;6;8;0;0.105;0.3565;342.29;336.26;339.10;6.02;34.723;117.840;7.732;-35.051;42.783;interna;16.00;-3.472;-71.128;-3.492;67.646;67.656;211.2;32.03
TUBI;6;8;0;0.105;0.3565;342.29;336.26;339.10;6.02;34.723;117.840;7.732;-35.051;42.783;media;17.52;-8.629;-54.901;7.578;56.158;62.479;211.2;26.59
TUBI;6;8;0;0.105;0.3565;342.29;336.26;339.10;6.02;34.723;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-41.600;17.725;51.376;59.324;211.2;24.33
TUBI;7;8;0;0.124;0.3565;342.20;336.20;339.03;5.99;34.722;117.840;7.732;-35.051;42.783;interna;16.00;-3.472;-71.073;-3.437;67.618;67.636;211.2;32.02
TUBI;7;8;0;0.124;0.3565;342.20;336.20;339.03;5.99;34.722;117.840;7.732;-35.051;42.783;media;17.52;-8.626;-54.903;7.579;56.161;62.482;211.2;26.59
TUBI;7;8;0;0.124;0.3565;342.20;336.20;339.03;5.99;34.722;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-41.649;17.675;51.377;59.324;211.2;24.33
TUBI;8;8;0;0.144;0.3565;342.12;336.15;338.96;5.97;34.722;117.840;7.732;-35.051;42.783;interna;16.00;-3.472;-71.025;-3.389;67.595;67.637;211.2;32.00
TUBI;8;8;0;0.144;0.3565;342.12;336.15;338.96;5.97;34.722;117.840;7.732;-35.051;42.783;media;17.52;-8.624;-54.904;7.580;56.164;62.484;211.2;26.59
TUBI;8;8;0;0.144;0.3565;342.12;336.15;338.96;5.97;34.722;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-41.692;17.632;51.377;59.325;211.2;24.33
TUBI;9;8;0;0.164;0.3565;342.04;336.10;338.90;5.94;34.721;117.840;7.732;-35.051;42.783;interna;16.00;-3.472;-70.981;-3.345;67.573;67.637;211.2;31.99
TUBI;9;8;0;0.164;0.3565;342.04;336.10;338.90;5.94;34.721;117.840;7.732;-35.051;42.783;media;17.52;-8.623;-54.906;7.580;56.166;62.486;211.2;26.59
TUBI;9;8;0;0.164;0.3565;342.04;336.10;338.90;5.94;34.721;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-41.732;17.593;51.378;59.325;211.2;24.32
TUBI;10;8;0;0.185;0.3565;341.97;336.05;338.84;5.92;34.721;117.840;7.732;-35.051;42.783;interna;16.00;-3.472;-70.941;-3.304;67.553;67.637;211.2;31.98
TUBI;10;8;0;0.185;0.3565;341.97;336.05;338.84;5.92;34.721;117.840;7.732;-35.051;42.783;media;17.52;-8.621;-54.907;7.581;56.168;62.488;211.2;26.59
TUBI;10;8;0;0.185;0.3565;341.97;336.05;338.84;5.92;34.721;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-41.768;17.557;51.378;59.325;211.2;24.32
TUBI;11;8;0;0.207;0.3565;431.60;395.55;412.53;36.05;34.717;117.840;7.732;-35.051;42.783;interna;16.00;-3.472;-127.098;-59.459;107.222;123.626;196.5;54.57
TUBI;11;8;0;0.207;0.3565;431.60;395.55;412.53;36.05;34.717;117.840;7.732;-35.051;42.783;media;17.52;-10.920;-53.378;6.813;53.573;60.191;196.5;27.26
TUBI;11;8;0;0.207;0.3565;431.60;395.55;412.53;36.05;34.717;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;8.224;67.551;71.463;79.335;196.5;36.37
TUBI;12;8;0;0.230;0.3565;429.80;394.38;411.07;35.42;34.717;117.840;7.732;-35.051;42.783;interna;16.00;-3.472;-125.912;-58.273;106.230;122.440;196.8;53.98
TUBI;12;8;0;0.230;0.3565;429.80;394.38;411.07;35.42;34.717;117.840;7.732;-35.051;42.783;media;17.52;-10.871;-53.411;6.829;53.627;60.240;196.8;27.25
TUBI;12;8;0;0.230;0.3565;429.80;394.38;411.07;35.42;34.717;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;7.168;66.495;70.733;78.279;196.8;35.94
TUBI;13;8;0;0.254;0.3565;428.09;393.28;409.68;34.81;34.717;117.840;7.732;-35.051;42.783;interna;16.00;-3.472;-124.785;-57.146;105.292;121.314;197.1;53.43
TUBI;13;8;0;0.254;0.3565;428.09;393.28;409.68;34.81;34.717;117.840;7.732;-35.051;42.783;media;17.52;-10.825;-53.442;6.844;53.678;60.286;197.1;27.24
TUBI;13;8;0;0.254;0.3565;428.09;393.28;409.68;34.81;34.717;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;6.165;65.492;70.048;77.276;197.1;35.55
TUBI;14;8;0;0.279;0.3565;426.46;392.22;408.35;34.24;34.717;117.840;7.732;-35.051;42.783;interna;16.00;-3.472;-123.717;-56.078;104.407;120.245;197.3;52.91
TUBI;14;8;0;0.279;0.3565;426.46;392.22;408.35;34.24;34.717;117.840;7.732;-35.051;42.783;media;17.52;-10.781;-53.471;6.859;53.727;60.330;197.3;27.23
TUBI;14;8;0;0.279;0.3565;426.46;392.22;408.35;34.24;34.717;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;5.214;64.541;69.405;76.325;197.3;35.17
TUBI;15;8;0;0.305;0.3565;424.88;391.20;407.06;33.68;34.716;117.840;7.732;-35.051;42.783;interna;16.00;-3.472;-122.675;-55.035;103.546;119.203;197.6;52.40
TUBI;15;8;0;0.305;0.3565;424.88;391.20;407.06;33.68;34.716;117.840;7.732;-35.051;42.783;media;17.52;-10.739;-53.499;6.873;53.775;60.373;197.6;27.22
TUBI;15;8;0;0.305;0.3565;424.88;391.20;407.06;33.68;34.716;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;4.285;63.613;68.784;75.397;197.6;34.81
TUBI;16;8;0;0.332;0.3565;423.34;390.20;405.81;33.14;34.716;117.840;7.732;-35.051;42.783;interna;16.00;-3.472;-121.674;-54.034;102.722;118.202;197.8;51.92
TUBI;16;8;0;0.332;0.3565;423.34;390.20;405.81;33.14;34.716;117.840;7.732;-35.051;42.783;media;17.52;-10.698;-53.527;6.887;53.821;60.414;197.8;27.20
TUBI;16;8;0;0.332;0.3565;423.34;390.20;405.81;33.14;34.716;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;3.394;62.721;68.195;74.505;197.8;34.47
TUBI;17;8;0;0.360;0.3565;421.84;389.22;404.58;32.61;34.716;117.840;7.732;-35.051;42.783;interna;16.00;-3.472;-120.686;-53.046;101.912;117.214;198.1;51.45
TUBI;17;8;0;0.360;0.3565;421.84;389.22;404.58;32.61;34.716;117.840;7.732;-35.051;42.783;media;17.52;-10.657;-53.554;6.900;53.866;60.454;198.1;27.19
TUBI;17;8;0;0.360;0.3565;421.84;389.22;404.58;32.61;34.716;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;2.514;61.841;67.620;73.625;198.1;34.14
TUBI;18;8;0;0.390;0.3565;420.36;388.26;403.38;32.10;34.716;117.840;7.732;-35.051;42.783;interna;16.00;-3.472;-119.727;-52.087;101.129;116.256;198.3;50.99
TUBI;18;8;0;0.390;0.3565;420.36;388.26;403.38;32.10;34.716;117.840;7.732;-35.051;42.783;media;17.52;-10.618;-53.580;6.913;53.910;60.494;198.3;27.18
TUBI;18;8;0;0.390;0.3565;420.36;388.26;403.38;32.10;34.716;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;1.660;60.988;67.068;72.772;198.3;33.82
TUBI;19;8;0;0.420;0.3565;418.90;387.32;402.19;31.59;34.715;117.840;7.732;-35.051;42.783;interna;16.00;-3.472;-118.773;-51.132;100.352;115.301;198.6;50.54
TUBI;19;8;0;0.420;0.3565;418.90;387.32;402.19;31.59;34.715;117.840;7.732;-35.051;42.783;media;17.52;-10.579;-53.606;6.926;53.954;60.533;198.6;27.17
TUBI;19;8;0;0.420;0.3565;418.90;387.32;402.19;31.59;34.715;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;0.810;60.138;66.525;71.922;198.6;33.50
TUBI;20;8;0;0.452;0.3565;417.47;386.38;401.02;31.08;34.715;117.840;7.732;-35.051;42.783;interna;16.00;-3.471;-117.840;-50.199;99.596;114.368;198.8;50.10
TUBI;20;8;0;0.452;0.3565;417.47;386.38;401.02;31.08;34.715;117.840;7.732;-35.051;42.783;media;17.52;-10.541;-53.632;6.939;53.997;60.571;198.8;27.16
TUBI;20;8;0;0.452;0.3565;417.47;386.38;401.02;31.08;34.715;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-0.021;59.307;66.001;71.091;198.8;33.20
TUBI;21;8;0;0.485;0.3565;416.03;385.45;399.86;30.58;34.715;117.840;7.732;-35.051;42.783;interna;16.00;-3.471;-116.905;-49.264;98.842;113.433;199.0;49.66
TUBI;21;8;0;0.485;0.3565;416.03;385.45;399.86;30.58;34.715;117.840;7.732;-35.051;42.783;media;17.52;-10.502;-53.658;6.952;54.040;60.610;199.0;27.15
TUBI;21;8;0;0.485;0.3565;416.03;385.45;399.86;30.58;34.715;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-0.853;58.475;65.481;70.259;199.0;32.90
TUBI;22;8;0;0.520;0.3565;414.61;384.52;398.70;30.09;34.714;117.840;7.732;-35.051;42.783;interna;16.00;-3.471;-115.986;-48.345;98.103;112.515;199.3;49.23
TUBI;22;8;0;0.520;0.3565;414.61;384.52;398.70;30.09;34.714;117.840;7.732;-35.051;42.783;media;17.52;-10.465;-53.683;6.965;54.082;60.648;199.3;27.14
TUBI;22;8;0;0.520;0.3565;414.61;384.52;398.70;30.09;34.714;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-1.672;57.657;64.977;69.441;199.3;32.61
TUBI;23;8;0;0.556;0.3565;413.20;383.60;397.54;29.60;34.714;117.840;7.732;-35.051;42.783;interna;16.00;-3.471;-115.070;-47.429;97.370;111.599;199.5;48.81
TUBI;23;8;0;0.556;0.3565;413.20;383.60;397.54;29.60;34.714;117.840;7.732;-35.051;42.783;media;17.52;-10.427;-53.708;6.977;54.124;60.685;199.5;27.13
TUBI;23;8;0;0.556;0.3565;413.20;383.60;397.54;29.60;34.714;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-2.487;56.841;64.481;68.625;199.5;32.32
TUBI;24;8;0;0.593;0.3565;411.77;382.67;396.38;29.10;34.714;117.840;7.732;-35.051;42.783;interna;16.00;-3.471;-114.147;-46.506;96.634;110.675;199.7;48.38
TUBI;24;8;0;0.593;0.3565;411.77;382.67;396.38;29.10;34.714;117.840;7.732;-35.051;42.783;media;17.52;-10.389;-53.733;6.990;54.167;60.723;199.7;27.12
TUBI;24;8;0;0.593;0.3565;411.77;382.67;396.38;29.10;34.714;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-3.310;56.019;63.988;67.803;199.7;32.04
TUBI;25;8;0;0.632;0.3565;410.35;381.74;395.22;28.61;34.713;117.840;7.732;-35.051;42.783;interna;16.00;-3.471;-113.233;-45.592;95.909;109.762;200.0;47.97
TUBI;25;8;0;0.632;0.3565;410.35;381.74;395.22;28.61;34.713;117.840;7.732;-35.051;42.783;media;17.52;-10.352;-53.759;7.002;54.209;60.761;200.0;27.11
TUBI;25;8;0;0.632;0.3565;410.35;381.74;395.22;28.61;34.713;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-4.124;55.205;63.506;66.989;200.0;31.76
