componente;i;j;classe;z_m;y_m;T_met_int_C;T_met_est_C;T_met_media_C;dT_spessore_K;p_int_bar;p_est_bar;sZ_membr_MPa;sZ_termico_MPa;sZ_pressione_MPa;punto;r_mm;sigma_R_MPa;sigma_theta_MPa;sigma_Z_MPa;sigma_VM_MPa;sigma_Tresca_MPa;Sy_MPa;utilizzo_pc
TUBI;26;8;0;0.672;0.3565;408.93;380.81;394.05;28.12;34.713;117.840;7.732;-35.051;42.783;interna;16.00;-3.471;-112.318;-44.676;95.186;108.847;200.2;47.55
TUBI;26;8;0;0.672;0.3565;408.93;380.81;394.05;28.12;34.713;117.840;7.732;-35.051;42.783;media;17.52;-10.314;-53.784;7.015;54.251;60.799;200.2;27.10
TUBI;26;8;0;0.672;0.3565;408.93;380.81;394.05;28.12;34.713;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-4.939;54.390;63.031;66.174;200.2;31.49
TUBI;27;8;0;0.715;0.3565;407.50;379.87;392.88;27.62;34.712;117.840;7.732;-35.051;42.783;interna;16.00;-3.471;-111.391;-43.749;94.458;107.920;200.4;47.13
TUBI;27;8;0;0.715;0.3565;407.50;379.87;392.88;27.62;34.712;117.840;7.732;-35.051;42.783;media;17.52;-10.276;-53.809;7.028;54.294;60.837;200.4;27.09
TUBI;27;8;0;0.715;0.3565;407.50;379.87;392.88;27.62;34.712;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-5.764;53.565;62.557;65.349;200.4;31.21
TUBI;28;8;0;0.759;0.3565;406.06;378.93;391.71;27.13;34.712;117.840;7.732;-35.051;42.783;interna;16.00;-3.471;-110.471;-42.828;93.737;106.999;200.7;46.71
TUBI;28;8;0;0.759;0.3565;406.06;378.93;391.71;27.13;34.712;117.840;7.732;-35.051;42.783;media;17.52;-10.239;-53.835;7.040;54.336;60.875;200.7;27.08
TUBI;28;8;0;0.759;0.3565;406.06;378.93;391.71;27.13;34.712;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-6.584;52.745;62.093;64.529;200.7;30.94
TUBI;29;8;0;0.804;0.3565;404.61;377.98;390.52;26.63;34.712;117.840;7.732;-35.051;42.783;interna;16.00;-3.471;-109.546;-41.903;93.017;106.075;200.9;46.30
TUBI;29;8;0;0.804;0.3565;404.61;377.98;390.52;26.63;34.712;117.840;7.732;-35.051;42.783;media;17.52;-10.201;-53.860;7.053;54.379;60.913;200.9;27.07
TUBI;29;8;0;0.804;0.3565;404.61;377.98;390.52;26.63;34.712;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-7.408;51.921;61.634;63.705;200.9;30.68
TUBI;30;8;0;0.852;0.3565;403.15;377.02;389.33;26.13;34.711;117.840;7.732;-35.051;42.783;interna;16.00;-3.471;-108.607;-40.964;92.290;105.136;201.1;45.88
TUBI;30;8;0;0.852;0.3565;403.15;377.02;389.33;26.13;34.711;117.840;7.732;-35.051;42.783;media;17.52;-10.162;-53.886;7.066;54.422;60.951;201.1;27.06
TUBI;30;8;0;0.852;0.3565;403.15;377.02;389.33;26.13;34.711;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-8.244;51.085;61.176;62.869;201.1;30.42
TUBI;31;8;0;0.902;0.3565;401.68;376.06;388.13;25.63;34.711;117.840;7.732;-35.051;42.783;interna;16.00;-3.471;-107.672;-40.029;91.569;104.201;201.4;45.47
TUBI;31;8;0;0.902;0.3565;401.68;376.06;388.13;25.63;34.711;117.840;7.732;-35.051;42.783;media;17.52;-10.124;-53.912;7.078;54.466;60.990;201.4;27.05
TUBI;31;8;0;0.902;0.3565;401.68;376.06;388.13;25.63;34.711;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-9.077;50.253;60.729;62.037;201.4;30.16
TUBI;32;8;0;0.953;0.3565;400.20;375.08;386.91;25.12;34.710;117.840;7.732;-35.051;42.783;interna;16.00;-3.471;-106.722;-39.079;90.841;103.251;201.6;45.06
TUBI;32;8;0;0.953;0.3565;400.20;375.08;386.91;25.12;34.710;117.840;7.732;-35.051;42.783;media;17.52;-10.085;-53.938;7.091;54.510;61.029;201.6;27.04
TUBI;32;8;0;0.953;0.3565;400.20;375.08;386.91;25.12;34.710;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-9.923;49.407;60.282;61.191;201.6;29.90
TUBI;33;8;0;1.007;0.3565;398.71;374.10;385.69;24.61;34.710;117.840;7.732;-35.051;42.783;interna;16.00;-3.471;-105.775;-38.131;90.120;102.304;201.9;44.64
TUBI;33;8;0;1.007;0.3565;398.71;374.10;385.69;24.61;34.710;117.840;7.732;-35.051;42.783;media;17.52;-10.046;-53.964;7.104;54.554;61.068;201.9;27.03
TUBI;33;8;0;1.007;0.3565;398.71;374.10;385.69;24.61;34.710;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-10.767;48.563;59.845;60.347;201.9;29.65
TUBI;34;8;0;1.063;0.3565;397.20;373.11;384.45;24.09;34.709;117.840;7.732;-35.051;42.783;interna;16.00;-3.471;-104.813;-37.169;89.391;101.342;202.1;44.23
TUBI;34;8;0;1.063;0.3565;397.20;373.11;384.45;24.09;34.709;117.840;7.732;-35.051;42.783;media;17.52;-10.007;-53.990;7.118;54.598;61.108;202.1;27.01
TUBI;34;8;0;1.063;0.3565;397.20;373.11;384.45;24.09;34.709;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-11.624;47.707;59.411;59.491;202.1;29.40
TUBI;35;8;0;1.122;0.3565;395.68;372.10;383.21;23.58;34.709;117.840;7.732;-35.051;42.783;interna;16.00;-3.471;-103.853;-36.209;88.668;100.382;202.4;43.82
TUBI;35;8;0;1.122;0.3565;395.68;372.10;383.21;23.58;34.709;117.840;7.732;-35.051;42.783;media;17.52;-9.968;-54.017;7.131;54.643;61.147;202.4;27.00
TUBI;35;8;0;1.122;0.3565;395.68;372.10;383.21;23.58;34.709;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-12.479;46.852;58.986;59.331;202.4;29.15
TUBI;36;8;0;1.182;0.3565;394.14;371.09;381.95;23.05;34.708;117.840;7.732;-35.051;42.783;interna;16.00;-3.471;-102.879;-35.234;87.939;99.408;202.6;43.40
TUBI;36;8;0;1.182;0.3565;394.14;371.09;381.95;23.05;34.708;117.840;7.732;-35.051;42.783;media;17.52;-9.928;-54.044;7.144;54.688;61.188;202.6;26.99
TUBI;36;8;0;1.182;0.3565;394.14;371.09;381.95;23.05;34.708;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-13.347;45.984;58.565;59.331;202.6;28.91
TUBI;37;8;0;1.246;0.3565;392.70;370.13;380.76;22.56;34.708;117.840;7.732;-35.051;42.783;interna;16.00;-3.471;-101.968;-34.323;87.262;98.497;202.8;43.02
TUBI;37;8;0;1.246;0.3565;392.70;370.13;380.76;22.56;34.708;117.840;7.732;-35.051;42.783;media;17.52;-9.890;-54.069;7.156;54.730;61.225;202.8;26.98
TUBI;37;8;0;1.246;0.3565;392.70;370.13;380.76;22.56;34.708;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-14.159;45.173;58.180;59.332;202.8;28.68
TUBI;38;8;0;1.311;0.3565;391.14;369.10;379.48;22.03;34.707;117.840;7.732;-35.051;42.783;interna;16.00;-3.471;-100.981;-33.336;86.533;97.510;203.1;42.61
TUBI;38;8;0;1.311;0.3565;391.14;369.10;379.48;22.03;34.707;117.840;7.732;-35.051;42.783;media;17.52;-9.850;-54.096;7.170;54.776;61.266;203.1;26.97
TUBI;38;8;0;1.311;0.3565;391.14;369.10;379.48;22.03;34.707;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-15.038;44.294;57.774;59.332;203.1;28.45
TUBI;39;8;0;1.380;0.3565;389.57;368.06;378.19;21.51;34.706;117.840;7.732;-35.051;42.783;interna;16.00;-3.471;-99.995;-32.350;85.811;96.525;203.4;42.20
TUBI;39;8;0;1.380;0.3565;389.57;368.06;378.19;21.51;34.706;117.840;7.732;-35.051;42.783;media;17.52;-9.809;-54.123;7.183;54.822;61.307;203.4;26.96
TUBI;39;8;0;1.380;0.3565;389.57;368.06;378.19;21.51;34.706;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-15.916;43.416;57.378;59.332;203.4;28.21
TUBI;40;8;0;1.452;0.3565;387.98;367.01;376.88;20.97;34.706;117.840;7.732;-35.051;42.783;interna;16.00;-3.471;-98.997;-31.351;85.084;95.526;203.6;41.79
TUBI;40;8;0;1.452;0.3565;387.98;367.01;376.88;20.97;34.706;117.840;7.732;-35.051;42.783;media;17.52;-9.769;-54.151;7.197;54.869;61.348;203.6;26.95
TUBI;40;8;0;1.452;0.3565;387.98;367.01;376.88;20.97;34.706;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-16.805;42.527;56.988;59.332;203.6;27.99
TUBI;41;8;0;1.526;0.3565;386.38;365.95;375.57;20.43;34.705;117.840;7.732;-35.051;42.783;interna;16.00;-3.471;-97.994;-30.347;84.359;94.523;203.9;41.38
TUBI;41;8;0;1.526;0.3565;386.38;365.95;375.57;20.43;34.705;117.840;7.732;-35.051;42.783;media;17.52;-9.727;-54.178;7.211;54.916;61.389;203.9;26.93
TUBI;41;8;0;1.526;0.3565;386.38;365.95;375.57;20.43;34.705;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-17.699;41.633;56.607;59.333;203.9;27.76
TUBI;42;8;0;1.603;0.3565;384.77;364.88;374.25;19.89;34.704;117.840;7.732;-35.051;42.783;interna;16.00;-3.470;-96.992;-29.346;83.642;93.522;204.2;40.97
TUBI;42;8;0;1.603;0.3565;384.77;364.88;374.25;19.89;34.704;117.840;7.732;-35.051;42.783;media;17.52;-9.686;-54.206;7.225;54.962;61.431;204.2;26.92
TUBI;42;8;0;1.603;0.3565;384.77;364.88;374.25;19.89;34.704;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-18.591;40.742;56.239;59.333;204.2;27.55
TUBI;43;8;0;1.684;0.3565;383.16;363.80;372.92;19.35;34.704;117.840;7.732;-35.051;42.783;interna;16.00;-3.470;-95.980;-28.333;82.923;92.510;204.4;40.57
TUBI;43;8;0;1.684;0.3565;383.16;363.80;372.92;19.35;34.704;117.840;7.732;-35.051;42.783;media;17.52;-9.645;-54.234;7.238;55.009;61.472;204.4;26.91
TUBI;43;8;0;1.684;0.3565;383.16;363.80;372.92;19.35;34.704;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-19.493;39.840;55.879;59.333;204.4;27.34
TUBI;44;8;0;1.768;0.3565;381.53;362.72;371.58;18.81;34.703;117.840;7.732;-35.051;42.783;interna;16.00;-3.470;-94.964;-27.317;82.207;91.494;204.7;40.16
TUBI;44;8;0;1.768;0.3565;381.53;362.72;371.58;18.81;34.703;117.840;7.732;-35.051;42.783;media;17.52;-9.603;-54.262;7.252;55.057;61.514;204.7;26.90
TUBI;44;8;0;1.768;0.3565;381.53;362.72;371.58;18.81;34.703;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-20.398;38.936;55.530;59.334;204.7;27.13
TUBI;45;8;0;1.855;0.3565;379.89;361.63;370.23;18.26;34.702;117.840;7.732;-35.051;42.783;interna;16.00;-3.470;-93.952;-26.305;81.500;90.482;205.0;39.77
TUBI;45;8;0;1.855;0.3565;379.89;361.63;370.23;18.26;34.702;117.840;7.732;-35.051;42.783;media;17.52;-9.562;-54.290;7.266;55.104;61.556;205.0;26.89
TUBI;45;8;0;1.855;0.3565;379.89;361.63;370.23;18.26;34.702;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-21.300;38.034;55.195;59.334;205.0;26.93
TUBI;46;8;0;1.947;0.3565;378.25;360.54;368.88;17.71;34.702;117.840;7.732;-35.051;42.783;interna;16.00;-3.470;-92.932;-25.284;80.795;89.462;205.2;39.37
TUBI;46;8;0;1.947;0.3565;378.25;360.54;368.88;17.71;34.702;117.840;7.732;-35.051;42.783;media;17.52;-9.520;-54.318;7.280;55.152;61.598;205.2;26.87
TUBI;46;8;0;1.947;0.3565;378.25;360.54;368.88;17.71;34.702;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-22.209;37.125;54.870;59.334;205.2;26.74
TUBI;47;8;0;2.041;0.3565;376.60;359.44;367.52;17.17;34.701;117.840;7.732;-35.051;42.783;interna;16.00;-3.470;-91.911;-24.262;80.095;88.440;205.5;38.98
TUBI;47;8;0;2.041;0.3565;376.60;359.44;367.52;17.17;34.701;117.840;7.732;-35.051;42.783;media;17.52;-9.478;-54.346;7.294;55.200;61.641;205.5;26.86
TUBI;47;8;0;2.041;0.3565;376.60;359.44;367.52;17.17;34.701;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-23.119;36.216;54.558;59.335;205.5;26.55
TUBI;48;8;0;2.140;0.3565;374.95;358.33;366.16;16.62;34.700;117.840;7.732;-35.051;42.783;interna;16.00;-3.470;-90.889;-23.240;79.402;87.419;205.8;38.59
TUBI;48;8;0;2.140;0.3565;374.95;358.33;366.16;16.62;34.700;117.840;7.732;-35.051;42.783;media;17.52;-9.436;-54.375;7.308;55.248;61.683;205.8;26.85
TUBI;48;8;0;2.140;0.3565;374.95;358.33;366.16;16.62;34.700;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-24.029;35.306;54.259;59.335;205.8;26.37
TUBI;49;8;0;2.243;0.3565;373.33;357.25;364.82;16.07;34.699;117.840;7.732;-35.051;42.783;interna;16.00;-3.470;-89.870;-22.221;78.718;86.401;206.0;38.21
TUBI;49;8;0;2.243;0.3565;373.33;357.25;364.82;16.07;34.699;117.840;7.732;-35.051;42.783;media;17.52;-9.394;-54.403;7.322;55.295;61.725;206.0;26.84
TUBI;49;8;0;2.243;0.3565;373.33;357.25;364.82;16.07;34.699;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-24.937;34.398;53.975;59.335;206.0;26.20
TUBI;50;8;0;2.350;0.3565;371.65;356.13;363.44;15.53;34.698;117.840;7.732;-35.051;42.783;interna;16.00;-3.470;-88.853;-21.203;78.043;85.383;206.3;37.83
TUBI;50;8;0;2.350;0.3565;371.65;356.13;363.44;15.53;34.698;117.840;7.732;-35.051;42.783;media;17.52;-9.353;-54.431;7.336;55.343;61.767;206.3;26.83
TUBI;50;8;0;2.350;0.3565;371.65;356.13;363.44;15.53;34.698;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-25.843;33.492;53.705;59.336;206.3;26.03
TUBI;51;8;0;2.461;0.3565;369.98;355.00;362.06;14.98;34.697;117.840;7.732;-35.051;42.783;interna;16.00;-3.470;-87.839;-20.188;77.377;84.369;206.6;37.45
TUBI;51;8;0;2.461;0.3565;369.98;355.00;362.06;14.98;34.697;117.840;7.732;-35.051;42.783;media;17.52;-9.311;-54.459;7.350;55.391;61.809;206.6;26.81
TUBI;51;8;0;2.461;0.3565;369.98;355.00;362.06;14.98;34.697;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-26.747;32.589;53.449;59.336;206.6;25.87
TUBI;52;8;0;2.578;0.3565;368.32;353.88;360.68;14.44;34.697;117.840;7.732;-35.051;42.783;interna;16.00;-3.470;-86.828;-19.177;76.720;83.359;206.9;37.09
TUBI;52;8;0;2.578;0.3565;368.32;353.88;360.68;14.44;34.697;117.840;7.732;-35.051;42.783;media;17.52;-9.270;-54.487;7.364;55.438;61.851;206.9;26.80
TUBI;52;8;0;2.578;0.3565;368.32;353.88;360.68;14.44;34.697;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-27.648;31.689;53.209;59.337;206.9;25.72
TUBI;53;8;0;2.698;0.3565;366.66;352.76;359.31;13.90;34.696;117.840;7.732;-35.051;42.783;interna;16.00;-3.470;-85.823;-18.171;76.075;82.353;207.1;36.73
TUBI;53;8;0;2.698;0.3565;366.66;352.76;359.31;13.90;34.696;117.840;7.732;-35.051;42.783;media;17.52;-9.229;-54.515;7.378;55.486;61.893;207.1;26.79
TUBI;53;8;0;2.698;0.3565;366.66;352.76;359.31;13.90;34.696;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-28.544;30.793;52.984;59.337;207.1;25.58
TUBI;54;8;0;2.824;0.3565;365.01;351.65;357.94;13.36;34.695;117.840;7.732;-35.051;42.783;interna;16.00;-3.469;-84.828;-17.175;75.445;81.358;207.4;36.37
TUBI;54;8;0;2.824;0.3565;365.01;351.65;357.94;13.36;34.695;117.840;7.732;-35.051;42.783;media;17.52;-9.188;-54.543;7.391;55.533;61.934;207.4;26.77
TUBI;54;8;0;2.824;0.3565;365.01;351.65;357.94;13.36;34.695;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-29.431;29.907;52.775;59.338;207.4;25.44
TUBI;55;8;0;2.955;0.3565;363.37;350.54;356.58;12.83;34.694;117.840;7.732;-35.051;42.783;interna;16.00;-3.469;-83.835;-16.183;74.824;80.366;207.7;36.03
TUBI;55;8;0;2.955;0.3565;363.37;350.54;356.58;12.83;34.694;117.840;7.732;-35.051;42.783;media;17.52;-9.147;-54.570;7.405;55.579;61.975;207.7;26.76
TUBI;55;8;0;2.955;0.3565;363.37;350.54;356.58;12.83;34.694;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-30.315;29.023;52.581;59.338;207.7;25.32
TUBI;56;8;0;3.092;0.3565;361.74;349.44;355.24;12.30;34.693;117.840;7.732;-35.051;42.783;interna;16.00;-3.469;-82.852;-15.199;74.216;79.383;208.0;35.69
TUBI;56;8;0;3.092;0.3565;361.74;349.44;355.24;12.30;34.693;117.840;7.732;-35.051;42.783;media;17.52;-9.107;-54.598;7.418;55.626;62.016;208.0;26.75
TUBI;56;8;0;3.092;0.3565;361.74;349.44;355.24;12.30;34.693;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-31.192;28.147;52.403;59.339;208.0;25.20
TUBI;57;8;0;3.234;0.3565;360.13;348.35;353.90;11.78;34.692;117.840;7.732;-35.051;42.783;interna;16.00;-3.469;-81.879;-14.225;73.623;78.409;208.2;35.36
TUBI;57;8;0;3.234;0.3565;360.13;348.35;353.90;11.78;34.692;117.840;7.732;-35.051;42.783;media;17.52;-9.067;-54.625;7.432;55.672;62.056;208.2;26.74
TUBI;57;8;0;3.234;0.3565;360.13;348.35;353.90;11.78;34.692;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-32.059;27.280;52.241;59.339;208.2;25.09
TUBI;58;8;0;3.382;0.3565;358.54;347.27;352.58;11.27;34.691;117.840;7.732;-35.051;42.783;interna;16.00;-3.469;-80.920;-13.266;73.047;77.451;208.5;35.04
TUBI;58;8;0;3.382;0.3565;358.54;347.27;352.58;11.27;34.691;117.840;7.732;-35.051;42.783;media;17.52;-9.027;-54.651;7.445;55.717;62.096;208.5;26.72
TUBI;58;8;0;3.382;0.3565;358.54;347.27;352.58;11.27;34.691;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-32.914;26.426;52.094;59.340;208.5;24.99
TUBI;59;8;0;3.536;0.3565;356.96;346.21;351.27;10.76;34.690;117.840;7.732;-35.051;42.783;interna;16.00;-3.469;-79.970;-12.315;72.484;76.502;208.7;34.72
TUBI;59;8;0;3.536;0.3565;356.96;346.21;351.27;10.76;34.690;117.840;7.732;-35.051;42.783;media;17.52;-8.989;-54.678;7.458;55.762;62.136;208.7;26.71
TUBI;59;8;0;3.536;0.3565;356.96;346.21;351.27;10.76;34.690;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-33.760;25.580;51.963;59.340;208.7;24.89
TUBI;60;8;0;3.697;0.3565;355.41;345.15;349.99;10.26;34.688;117.840;7.732;-35.051;42.783;interna;16.00;-3.469;-79.038;-11.382;71.940;75.569;209.0;34.42
TUBI;60;8;0;3.697;0.3565;355.41;345.15;349.99;10.26;34.688;117.840;7.732;-35.051;42.783;media;17.52;-8.950;-54.704;7.470;55.806;62.174;209.0;26.70
TUBI;60;8;0;3.697;0.3565;355.41;345.15;349.99;10.26;34.688;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-34.592;24.749;51.847;59.341;209.0;24.81
TUBI;61;8;0;3.864;0.3565;353.88;344.12;348.72;9.76;34.687;117.840;7.732;-35.051;42.783;interna;16.00;-3.469;-78.117;-10.461;71.410;74.648;209.3;34.13
TUBI;61;8;0;3.864;0.3565;353.88;344.12;348.72;9.76;34.687;117.840;7.732;-35.051;42.783;media;17.52;-8.912;-54.730;7.483;55.850;62.213;209.3;26.69
TUBI;61;8;0;3.864;0.3565;353.88;344.12;348.72;9.76;34.687;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-35.413;23.928;51.745;59.341;209.3;24.73
TUBI;62;8;0;4.038;0.3565;352.38;343.10;347.47;9.28;34.686;117.840;7.732;-35.051;42.783;interna;16.00;-3.469;-77.212;-9.555;70.897;73.744;209.5;33.84
TUBI;62;8;0;4.038;0.3565;352.38;343.10;347.47;9.28;34.686;117.840;7.732;-35.051;42.783;media;17.52;-8.875;-54.755;7.495;55.893;62.250;209.5;26.68
TUBI;62;8;0;4.038;0.3565;352.38;343.10;347.47;9.28;34.686;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-36.219;23.123;51.657;59.342;209.5;24.66
TUBI;63;8;0;4.219;0.3565;350.91;342.10;346.25;8.80;34.685;117.840;7.732;-35.051;42.783;interna;16.00;-3.468;-76.328;-8.671;70.403;72.860;209.8;33.57
TUBI;63;8;0;4.219;0.3565;350.91;342.10;346.25;8.80;34.685;117.840;7.732;-35.051;42.783;media;17.52;-8.839;-54.780;7.508;55.935;62.287;209.8;26.67
TUBI;63;8;0;4.219;0.3565;350.91;342.10;346.25;8.80;34.685;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-37.007;22.335;51.584;59.342;209.8;24.59
TUBI;64;8;0;4.407;0.3565;349.46;341.13;345.05;8.34;34.684;117.840;7.732;-35.051;42.783;interna;16.00;-3.468;-75.463;-7.804;69.927;71.994;210.0;33.30
TUBI;64;8;0;4.407;0.3565;349.46;341.13;345.05;8.34;34.684;117.840;7.732;-35.051;42.783;media;17.52;-8.804;-54.804;7.519;55.976;62.323;210.0;26.66
TUBI;64;8;0;4.407;0.3565;349.46;341.13;345.05;8.34;34.684;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-37.779;21.564;51.524;59.343;210.0;24.54
TUBI;65;8;0;4.604;0.3565;348.05;340.17;343.88;7.88;34.682;117.840;7.732;-35.051;42.783;interna;16.00;-3.468;-74.614;-6.955;69.468;71.146;210.2;33.04
TUBI;65;8;0;4.604;0.3565;348.05;340.17;343.88;7.88;34.682;117.840;7.732;-35.051;42.783;media;17.52;-8.769;-54.828;7.531;56.017;62.359;210.2;26.65
TUBI;65;8;0;4.604;0.3565;348.05;340.17;343.88;7.88;34.682;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-38.536;20.807;51.476;59.344;210.2;24.49
TUBI;66;8;0;4.809;0.3565;346.67;339.24;342.74;7.44;34.681;117.840;7.732;-35.051;42.783;interna;16.00;-3.468;-73.789;-6.129;69.029;70.321;210.5;32.80
TUBI;66;8;0;4.809;0.3565;346.67;339.24;342.74;7.44;34.681;117.840;7.732;-35.051;42.783;media;17.52;-8.735;-54.851;7.542;56.056;62.393;210.5;26.64
TUBI;66;8;0;4.809;0.3565;346.67;339.24;342.74;7.44;34.681;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-39.272;20.072;51.440;59.344;210.5;24.44
TUBI;67;8;0;5.022;0.3565;345.34;338.33;341.63;7.01;34.680;117.840;7.732;-35.051;42.783;interna;16.00;-3.468;-72.985;-5.324;68.608;69.517;210.7;32.57
TUBI;67;8;0;5.022;0.3565;345.34;338.33;341.63;7.01;34.680;117.840;7.732;-35.051;42.783;media;17.52;-8.702;-54.874;7.553;56.094;62.427;210.7;26.63
TUBI;67;8;0;5.022;0.3565;345.34;338.33;341.63;7.01;34.680;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-39.989;19.356;51.415;59.345;210.7;24.41
TUBI;68;8;0;5.243;0.3565;344.03;337.45;340.55;6.59;34.678;117.840;7.732;-35.051;42.783;interna;16.00;-3.468;-72.202;-4.540;68.204;68.734;210.9;32.34
TUBI;68;8;0;5.243;0.3565;344.03;337.45;340.55;6.59;34.678;117.840;7.732;-35.051;42.783;media;17.52;-8.670;-54.896;7.564;56.132;62.460;210.9;26.62
TUBI;68;8;0;5.243;0.3565;344.03;337.45;340.55;6.59;34.678;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-40.688;18.658;51.400;59.345;210.9;24.37
TUBI;69;8;0;5.474;0.3565;342.77;336.59;339.50;6.18;34.677;117.840;7.732;-35.051;42.783;interna;16.00;-3.468;-71.445;-3.782;67.820;67.977;211.1;32.13
TUBI;69;8;0;5.474;0.3565;342.77;336.59;339.50;6.18;34.677;117.840;7.732;-35.051;42.783;media;17.52;-8.639;-54.917;7.574;56.168;62.492;211.1;26.61
TUBI;69;8;0;5.474;0.3565;342.77;336.59;339.50;6.18;34.677;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-41.363;17.983;51.395;59.346;211.1;24.35
TUBI;70;8;0;5.715;0.3565;341.55;335.76;338.49;5.79;34.675;117.840;7.732;-35.051;42.783;interna;16.00;-3.468;-70.712;-3.048;67.455;67.663;211.3;31.92
TUBI;70;8;0;5.715;0.3565;341.55;335.76;338.49;5.79;34.675;117.840;7.732;-35.051;42.783;media;17.52;-8.609;-54.938;7.584;56.204;62.522;211.3;26.60
TUBI;70;8;0;5.715;0.3565;341.55;335.76;338.49;5.79;34.675;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-42.017;17.330;51.399;59.347;211.3;24.32
TUBI;71;8;0;5.965;0.3565;340.37;334.97;337.51;5.40;34.674;117.840;7.732;-35.051;42.783;interna;16.00;-3.467;-70.004;-2.339;67.107;67.664;211.5;31.73
TUBI;71;8;0;5.965;0.3565;340.37;334.97;337.51;5.40;34.674;117.840;7.732;-35.051;42.783;media;17.52;-8.579;-54.958;7.594;56.238;62.552;211.5;26.59
TUBI;71;8;0;5.965;0.3565;340.37;334.97;337.51;5.40;34.674;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-42.649;16.698;51.410;59.348;211.5;24.31
TUBI;72;8;0;6.226;0.3565;339.24;334.20;336.57;5.04;34.672;117.840;7.732;-35.051;42.783;interna;16.00;-3.467;-69.321;-1.656;66.778;67.665;211.7;31.55
TUBI;72;8;0;6.226;0.3565;339.24;334.20;336.57;5.04;34.672;117.840;7.732;-35.051;42.783;media;17.52;-8.551;-54.977;7.603;56.270;62.581;211.7;26.58
TUBI;72;8;0;6.226;0.3565;339.24;334.20;336.57;5.04;34.672;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-43.258;16.090;51.429;59.348;211.7;24.29
TUBI;73;8;0;6.498;0.3565;338.14;333.46;335.67;4.69;34.671;117.840;7.732;-35.051;42.783;interna;16.00;-3.467;-68.666;-1.000;66.467;67.666;211.9;31.37
TUBI;73;8;0;6.498;0.3565;338.14;333.46;335.67;4.69;34.671;117.840;7.732;-35.051;42.783;media;17.52;-8.524;-54.996;7.612;56.302;62.609;211.9;26.57
TUBI;73;8;0;6.498;0.3565;338.14;333.46;335.67;4.69;34.671;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-43.843;15.506;51.453;59.349;211.9;24.29
TUBI;74;8;0;6.780;0.3565;337.10;332.75;334.80;4.35;34.669;117.840;7.732;-35.051;42.783;interna;16.00;-3.467;-68.037;-0.370;66.173;67.667;212.0;31.21
TUBI;74;8;0;6.780;0.3565;337.10;332.75;334.80;4.35;34.669;117.840;7.732;-35.051;42.783;media;17.52;-8.499;-55.014;7.621;56.333;62.635;212.0;26.57
TUBI;74;8;0;6.780;0.3565;337.10;332.75;334.80;4.35;34.669;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-44.405;14.945;51.483;59.350;212.0;24.28
TUBI;75;8;0;7.075;0.3565;336.10;332.07;333.97;4.02;34.667;117.840;7.732;-35.051;42.783;interna;16.00;-3.467;-67.434;0.234;65.895;67.668;212.2;31.05
TUBI;75;8;0;7.075;0.3565;336.10;332.07;333.97;4.02;34.667;117.840;7.732;-35.051;42.783;media;17.52;-8.474;-55.032;7.629;56.362;62.661;212.2;26.56
TUBI;75;8;0;7.075;0.3565;336.10;332.07;333.97;4.02;34.667;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-44.944;14.407;51.517;59.351;212.2;24.28
TUBI;76;8;0;7.381;0.3565;335.14;331.43;333.18;3.71;34.666;117.840;7.732;-35.051;42.783;interna;16.00;-3.467;-66.859;0.810;65.635;67.669;212.4;30.91
TUBI;76;8;0;7.381;0.3565;335.14;331.43;333.18;3.71;34.666;117.840;7.732;-35.051;42.783;media;17.52;-8.450;-55.048;7.637;56.390;62.685;212.4;26.55
TUBI;76;8;0;7.381;0.3565;335.14;331.43;333.18;3.71;34.666;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-45.457;13.894;51.555;59.352;212.4;24.28
TUBI;77;8;0;7.701;0.3565;334.23;330.81;332.42;3.42;34.664;117.840;7.732;-35.051;42.783;interna;16.00;-3.466;-66.310;1.360;65.391;67.670;212.5;30.77
TUBI;77;8;0;7.701;0.3565;334.23;330.81;332.42;3.42;34.664;117.840;7.732;-35.051;42.783;media;17.52;-8.428;-55.064;7.645;56.417;62.709;212.5;26.55
TUBI;77;8;0;7.701;0.3565;334.23;330.81;332.42;3.42;34.664;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-45.947;13.405;51.596;59.352;212.5;24.28
TUBI;78;8;0;8.033;0.3565;333.37;330.23;331.71;3.14;34.662;117.840;7.732;-35.051;42.783;interna;16.00;-3.466;-65.790;1.881;65.162;67.671;212.7;30.64
TUBI;78;8;0;8.033;0.3565;333.37;330.23;331.71;3.14;34.662;117.840;7.732;-35.051;42.783;media;17.52;-8.406;-55.079;7.652;56.442;62.731;212.7;26.54
TUBI;78;8;0;8.033;0.3565;333.37;330.23;331.71;3.14;34.662;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-46.412;12.941;51.639;59.353;212.7;24.28
TUBI;79;8;0;8.379;0.3565;332.55;329.68;331.03;2.87;34.660;117.840;7.732;-35.051;42.783;interna;16.00;-3.466;-65.296;2.376;64.948;67.672;212.8;30.52
TUBI;79;8;0;8.379;0.3565;332.55;329.68;331.03;2.87;34.660;117.840;7.732;-35.051;42.783;media;17.52;-8.386;-55.094;7.659;56.466;62.752;212.8;26.54
TUBI;79;8;0;8.379;0.3565;332.55;329.68;331.03;2.87;34.660;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-46.854;12.500;51.684;59.354;212.8;24.29
TUBI;80;8;0;8.740;0.3565;331.78;329.16;330.39;2.62;34.658;117.840;7.732;-35.051;42.783;interna;16.00;-3.466;-64.830;2.844;64.750;67.673;212.9;30.41
TUBI;80;8;0;8.740;0.3565;331.78;329.16;330.39;2.62;34.658;117.840;7.732;-35.051;42.783;media;17.52;-8.367;-55.108;7.665;56.489;62.773;212.9;26.53
TUBI;80;8;0;8.740;0.3565;331.78;329.16;330.39;2.62;34.658;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-47.271;12.084;51.730;59.355;212.9;24.30
TUBI;81;8;0;9.115;0.3565;331.05;328.66;329.79;2.39;34.656;117.840;7.732;-35.051;42.783;interna;16.00;-3.466;-64.390;3.284;64.565;67.674;213.0;30.31
TUBI;81;8;0;9.115;0.3565;331.05;328.66;329.79;2.39;34.656;117.840;7.732;-35.051;42.783;media;17.52;-8.348;-55.121;7.671;56.511;62.792;213.0;26.53
TUBI;81;8;0;9.115;0.3565;331.05;328.66;329.79;2.39;34.656;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-47.664;11.692;51.777;59.356;213.0;24.30
TUBI;82;8;0;9.506;0.3565;330.37;328.20;329.22;2.16;34.654;117.840;7.732;-35.051;42.783;interna;16.00;-3.465;-63.977;3.698;64.393;67.676;213.2;30.21
TUBI;82;8;0;9.506;0.3565;330.37;328.20;329.22;2.16;34.654;117.840;7.732;-35.051;42.783;media;17.52;-8.331;-55.133;7.677;56.532;62.810;213.2;26.52
TUBI;82;8;0;9.506;0.3565;330.37;328.20;329.22;2.16;34.654;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-48.034;11.323;51.823;59.357;213.2;24.31
TUBI;83;8;0;9.913;0.3565;329.73;327.77;328.69;1.96;34.652;117.840;7.732;-35.051;42.783;interna;16.00;-3.465;-63.590;4.087;64.235;67.677;213.3;30.12
TUBI;83;8;0;9.913;0.3565;329.73;327.77;328.69;1.96;34.652;117.840;7.732;-35.051;42.783;media;17.52;-8.315;-55.145;7.682;56.551;62.827;213.3;26.52
TUBI;83;8;0;9.913;0.3565;329.73;327.77;328.69;1.96;34.652;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-48.381;10.977;51.869;59.358;213.3;24.32
TUBI;84;8;0;10.337;0.3565;329.13;327.37;328.20;1.76;34.650;117.840;7.732;-35.051;42.783;interna;16.00;-3.465;-63.228;4.450;64.088;67.678;213.4;30.04
TUBI;84;8;0;10.337;0.3565;329.13;327.37;328.20;1.76;34.650;117.840;7.732;-35.051;42.783;media;17.52;-8.300;-55.156;7.687;56.570;62.843;213.4;26.51
TUBI;84;8;0;10.337;0.3565;329.13;327.37;328.20;1.76;34.650;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-48.705;10.654;51.914;59.359;213.4;24.33
TUBI;85;8;0;10.778;0.3565;328.57;326.99;327.74;1.58;34.648;117.840;7.732;-35.051;42.783;interna;16.00;-3.465;-62.893;4.787;63.954;67.679;213.5;29.96
TUBI;85;8;0;10.778;0.3565;328.57;326.99;327.74;1.58;34.648;117.840;7.732;-35.051;42.783;media;17.52;-8.287;-55.166;7.692;56.587;62.858;213.5;26.51
TUBI;85;8;0;10.778;0.3565;328.57;326.99;327.74;1.58;34.648;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-49.006;10.354;51.958;59.360;213.5;24.34
TUBI;86;8;0;11.238;0.3565;328.05;326.64;327.31;1.41;34.645;117.840;7.732;-35.051;42.783;interna;16.00;-3.465;-62.581;5.100;63.831;67.681;213.5;29.89
TUBI;86;8;0;11.238;0.3565;328.05;326.64;327.31;1.41;34.645;117.840;7.732;-35.051;42.783;media;17.52;-8.274;-55.176;7.696;56.603;62.872;213.5;26.51
TUBI;86;8;0;11.238;0.3565;328.05;326.64;327.31;1.41;34.645;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-49.287;10.075;52.000;59.361;213.5;24.35
TUBI;87;8;0;11.716;0.3565;327.58;326.32;326.91;1.26;34.643;117.840;7.732;-35.051;42.783;interna;16.00;-3.464;-62.292;5.390;63.718;67.682;213.6;29.83
TUBI;87;8;0;11.716;0.3565;327.58;326.32;326.91;1.26;34.643;117.840;7.732;-35.051;42.783;media;17.52;-8.262;-55.185;7.700;56.618;62.885;213.6;26.50
TUBI;87;8;0;11.716;0.3565;327.58;326.32;326.91;1.26;34.643;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-49.546;9.817;52.041;59.363;213.6;24.36
TUBI;88;8;0;12.214;0.3565;327.13;326.02;326.55;1.11;34.640;117.840;7.732;-35.051;42.783;interna;16.00;-3.464;-62.027;5.657;63.616;67.684;213.7;29.77
TUBI;88;8;0;12.214;0.3565;327.13;326.02;326.55;1.11;34.640;117.840;7.732;-35.051;42.783;media;17.52;-8.251;-55.194;7.704;56.631;62.897;213.7;26.50
TUBI;88;8;0;12.214;0.3565;327.13;326.02;326.55;1.11;34.640;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-49.784;9.579;52.079;59.364;213.7;24.37
TUBI;89;8;0;12.733;0.3565;326.73;325.75;326.21;0.98;34.638;117.840;7.732;-35.051;42.783;interna;16.00;-3.464;-61.784;5.902;63.522;67.685;213.8;29.72
TUBI;89;8;0;12.733;0.3565;326.73;325.75;326.21;0.98;34.638;117.840;7.732;-35.051;42.783;media;17.52;-8.240;-55.202;7.707;56.644;62.909;213.8;26.50
TUBI;89;8;0;12.733;0.3565;326.73;325.75;326.21;0.98;34.638;117.840;7.732;-35.051;42.783;esterna;19.05;-11.784;-50.004;9.361;52.116;59.365;213.8;24.38
TUBI;0;9;0;0.007;0.4991;342.94;336.78;339.68;6.16;34.740;117.840;7.325;-35.456;42.781;interna;16.00;-3.474;-71.375;-4.156;67.562;67.901;211.1;32.01
TUBI;0;9;0;0.007;0.4991;342.94;336.78;339.68;6.16;34.740;117.840;7.325;-35.456;42.781;media;17.52;-8.640;-54.885;7.168;55.853;62.053;211.1;26.46
TUBI;0;9;0;0.007;0.4991;342.94;336.78;339.68;6.16;34.740;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-41.363;17.546;51.017;58.909;211.1;24.17
TUBI;1;9;0;0.022;0.4991;342.92;336.77;339.66;6.15;34.725;117.840;7.325;-35.456;42.781;interna;16.00;-3.472;-71.372;-4.144;67.566;67.900;211.1;32.01
TUBI;1;9;0;0.022;0.4991;342.92;336.77;339.66;6.15;34.725;117.840;7.325;-35.456;42.781;media;17.52;-8.639;-54.893;7.168;55.861;62.061;211.1;26.47
TUBI;1;9;0;0.022;0.4991;342.92;336.77;339.66;6.15;34.725;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-41.380;17.536;51.023;58.916;211.1;24.17
TUBI;2;9;0;0.037;0.4991;342.90;336.75;339.65;6.15;34.725;117.840;7.325;-35.456;42.781;interna;16.00;-3.472;-71.361;-4.133;67.560;67.888;211.1;32.01
TUBI;2;9;0;0.037;0.4991;342.90;336.75;339.65;6.15;34.725;117.840;7.325;-35.456;42.781;media;17.52;-8.638;-54.894;7.168;55.862;62.062;211.1;26.47
TUBI;2;9;0;0.037;0.4991;342.90;336.75;339.65;6.15;34.725;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-41.391;17.526;51.023;58.916;211.1;24.17
TUBI;3;9;0;0.053;0.4991;342.88;336.74;339.63;6.14;34.724;117.840;7.325;-35.456;42.781;interna;16.00;-3.472;-71.349;-4.121;67.555;67.876;211.1;32.01
TUBI;3;9;0;0.053;0.4991;342.88;336.74;339.63;6.14;34.724;117.840;7.325;-35.456;42.781;media;17.52;-8.638;-54.894;7.168;55.863;62.063;211.1;26.47
TUBI;3;9;0;0.053;0.4991;342.88;336.74;339.63;6.14;34.724;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-41.402;17.515;51.024;58.917;211.1;24.17
TUBI;4;9;0;0.070;0.4991;342.73;336.64;339.51;6.09;34.724;117.840;7.325;-35.456;42.781;interna;16.00;-3.472;-71.258;-4.030;67.509;67.786;211.1;31.98
TUBI;4;9;0;0.070;0.4991;342.73;336.64;339.51;6.09;34.724;117.840;7.325;-35.456;42.781;media;17.52;-8.634;-54.897;7.170;55.867;62.067;211.1;26.46
TUBI;4;9;0;0.070;0.4991;342.73;336.64;339.51;6.09;34.724;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-41.483;17.434;51.024;58.917;211.1;24.17
TUBI;5;9;0;0.087;0.4991;342.61;336.55;339.40;6.05;34.723;117.840;7.325;-35.456;42.781;interna;16.00;-3.472;-71.186;-3.958;67.473;67.714;211.1;31.96
TUBI;5;9;0;0.087;0.4991;342.61;336.55;339.40;6.05;34.723;117.840;7.325;-35.456;42.781;media;17.52;-8.631;-54.899;7.171;55.871;62.070;211.1;26.46
TUBI;5;9;0;0.087;0.4991;342.61;336.55;339.40;6.05;34.723;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-41.547;17.370;51.025;58.917;211.1;24.17
TUBI;6;9;0;0.105;0.4991;342.50;336.48;339.32;6.02;34.723;117.840;7.325;-35.456;42.781;interna;16.00;-3.472;-71.125;-3.896;67.442;67.653;211.1;31.94
TUBI;6;9;0;0.105;0.4991;342.50;336.48;339.32;6.02;34.723;117.840;7.325;-35.456;42.781;media;17.52;-8.629;-54.901;7.171;55.874;62.073;211.1;26.46
TUBI;6;9;0;0.105;0.4991;342.50;336.48;339.32;6.02;34.723;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-41.602;17.315;51.025;58.917;211.1;24.17
TUBI;7;9;0;0.124;0.4991;342.41;336.42;339.24;5.99;34.722;117.840;7.325;-35.456;42.781;interna;16.00;-3.472;-71.072;-3.843;67.415;67.600;211.2;31.93
TUBI;7;9;0;0.124;0.4991;342.41;336.42;339.24;5.99;34.722;117.840;7.325;-35.456;42.781;media;17.52;-8.626;-54.903;7.172;55.877;62.075;211.2;26.46
TUBI;7;9;0;0.124;0.4991;342.41;336.42;339.24;5.99;34.722;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-41.650;17.267;51.026;58.917;211.2;24.17
TUBI;8;9;0;0.144;0.4991;342.33;336.36;339.18;5.97;34.722;117.840;7.325;-35.456;42.781;interna;16.00;-3.472;-71.024;-3.795;67.391;67.552;211.2;31.91
TUBI;8;9;0;0.144;0.4991;342.33;336.36;339.18;5.97;34.722;117.840;7.325;-35.456;42.781;media;17.52;-8.624;-54.904;7.173;55.879;62.077;211.2;26.46
TUBI;8;9;0;0.144;0.4991;342.33;336.36;339.18;5.97;34.722;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-41.693;17.225;51.026;58.918;211.2;24.16
TUBI;9;9;0;0.164;0.4991;342.26;336.31;339.11;5.94;34.721;117.840;7.325;-35.456;42.781;interna;16.00;-3.472;-70.981;-3.751;67.370;67.509;211.2;31.90
TUBI;9;9;0;0.164;0.4991;342.26;336.31;339.11;5.94;34.721;117.840;7.325;-35.456;42.781;media;17.52;-8.623;-54.906;7.173;55.882;62.079;211.2;26.46
TUBI;9;9;0;0.164;0.4991;342.26;336.31;339.11;5.94;34.721;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-41.732;17.186;51.027;58.918;211.2;24.16
TUBI;10;9;0;0.185;0.4991;342.19;336.27;339.06;5.92;34.721;117.840;7.325;-35.456;42.781;interna;16.00;-3.472;-70.938;-3.708;67.349;67.466;211.2;31.89
TUBI;10;9;0;0.185;0.4991;342.19;336.27;339.06;5.92;34.721;117.840;7.325;-35.456;42.781;media;17.52;-8.621;-54.907;7.174;55.884;62.081;211.2;26.46
TUBI;10;9;0;0.185;0.4991;342.19;336.27;339.06;5.92;34.721;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-41.771;17.148;51.027;58.918;211.2;24.16
TUBI;11;9;0;0.207;0.4991;431.37;395.30;412.29;36.07;34.717;117.840;7.325;-35.456;42.781;interna;16.00;-3.472;-127.133;-59.901;107.230;123.661;196.5;54.56
TUBI;11;9;0;0.207;0.4991;431.37;395.30;412.29;36.07;34.717;117.840;7.325;-35.456;42.781;media;17.52;-10.921;-53.377;6.405;53.276;59.783;196.5;27.11
TUBI;11;9;0;0.207;0.4991;431.37;395.30;412.29;36.07;34.717;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;8.255;67.175;71.090;78.959;196.5;36.17
TUBI;12;9;0;0.230;0.4991;429.59;394.16;410.85;35.43;34.717;117.840;7.325;-35.456;42.781;interna;16.00;-3.472;-125.944;-58.711;106.233;122.472;196.8;53.97
TUBI;12;9;0;0.230;0.4991;429.59;394.16;410.85;35.43;34.717;117.840;7.325;-35.456;42.781;media;17.52;-10.873;-53.410;6.421;53.331;59.831;196.8;27.09
TUBI;12;9;0;0.230;0.4991;429.59;394.16;410.85;35.43;34.717;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;7.196;66.116;70.357;77.900;196.8;35.75
TUBI;13;9;0;0.254;0.4991;427.90;393.07;409.47;34.83;34.717;117.840;7.325;-35.456;42.781;interna;16.00;-3.472;-124.814;-57.581;105.290;121.342;197.1;53.42
TUBI;13;9;0;0.254;0.4991;427.90;393.07;409.47;34.83;34.717;117.840;7.325;-35.456;42.781;media;17.52;-10.826;-53.441;6.437;53.382;59.878;197.1;27.08
TUBI;13;9;0;0.254;0.4991;427.90;393.07;409.47;34.83;34.717;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;6.190;65.110;69.668;76.894;197.1;35.35
TUBI;14;9;0;0.279;0.4991;426.28;392.03;408.16;34.25;34.717;117.840;7.325;-35.456;42.781;interna;16.00;-3.472;-123.731;-56.499;104.390;120.259;197.4;52.89
TUBI;14;9;0;0.279;0.4991;426.28;392.03;408.16;34.25;34.717;117.840;7.325;-35.456;42.781;media;17.52;-10.782;-53.471;6.452;53.432;59.922;197.4;27.07
TUBI;14;9;0;0.279;0.4991;426.28;392.03;408.16;34.25;34.717;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;5.226;64.146;69.016;75.930;197.4;34.97
TUBI;15;9;0;0.305;0.4991;424.71;391.02;406.89;33.69;34.716;117.840;7.325;-35.456;42.781;interna;16.00;-3.472;-122.698;-55.465;103.534;119.226;197.6;52.39
TUBI;15;9;0;0.305;0.4991;424.71;391.02;406.89;33.69;34.716;117.840;7.325;-35.456;42.781;media;17.52;-10.740;-53.499;6.466;53.480;59.965;197.6;27.06
TUBI;15;9;0;0.305;0.4991;424.71;391.02;406.89;33.69;34.716;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;4.306;63.226;68.399;75.010;197.6;34.61
TUBI;16;9;0;0.332;0.4991;423.19;390.04;405.65;33.15;34.716;117.840;7.325;-35.456;42.781;interna;16.00;-3.472;-121.683;-54.450;102.696;118.211;197.9;51.90
TUBI;16;9;0;0.332;0.4991;423.19;390.04;405.65;33.15;34.716;117.840;7.325;-35.456;42.781;media;17.52;-10.698;-53.527;6.480;53.526;60.006;197.9;27.05
TUBI;16;9;0;0.332;0.4991;423.19;390.04;405.65;33.15;34.716;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;3.402;62.322;67.801;74.106;197.9;34.27
TUBI;17;9;0;0.360;0.4991;421.70;389.08;404.45;32.62;34.716;117.840;7.325;-35.456;42.781;interna;16.00;-3.472;-120.703;-53.470;101.891;117.232;198.1;51.43
TUBI;17;9;0;0.360;0.4991;421.70;389.08;404.45;32.62;34.716;117.840;7.325;-35.456;42.781;media;17.52;-10.658;-53.554;6.493;53.571;60.047;198.1;27.04
TUBI;17;9;0;0.360;0.4991;421.70;389.08;404.45;32.62;34.716;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;2.530;61.450;67.230;73.234;198.1;33.94
TUBI;18;9;0;0.390;0.4991;420.24;388.14;403.26;32.10;34.716;117.840;7.325;-35.456;42.781;interna;16.00;-3.472;-119.732;-52.498;101.095;116.260;198.3;50.97
TUBI;18;9;0;0.390;0.4991;420.24;388.14;403.26;32.10;34.716;117.840;7.325;-35.456;42.781;media;17.52;-10.618;-53.580;6.506;53.616;60.087;198.3;27.03
TUBI;18;9;0;0.390;0.4991;420.24;388.14;403.26;32.10;34.716;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;1.664;60.585;66.670;72.369;198.3;33.61
TUBI;19;9;0;0.420;0.4991;418.80;387.21;402.09;31.59;34.715;117.840;7.325;-35.456;42.781;interna;16.00;-3.472;-118.785;-51.552;100.323;115.314;198.6;50.52
TUBI;19;9;0;0.420;0.4991;418.80;387.21;402.09;31.59;34.715;117.840;7.325;-35.456;42.781;media;17.52;-10.579;-53.606;6.519;53.660;60.125;198.6;27.02
TUBI;19;9;0;0.420;0.4991;418.80;387.21;402.09;31.59;34.715;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;0.821;59.742;66.131;71.526;198.6;33.30
TUBI;20;9;0;0.452;0.4991;417.38;386.29;400.93;31.09;34.715;117.840;7.325;-35.456;42.781;interna;16.00;-3.471;-117.850;-50.617;99.563;114.379;198.8;50.08
TUBI;20;9;0;0.452;0.4991;417.38;386.29;400.93;31.09;34.715;117.840;7.325;-35.456;42.781;media;17.52;-10.541;-53.632;6.532;53.703;60.164;198.8;27.01
TUBI;20;9;0;0.452;0.4991;417.38;386.29;400.93;31.09;34.715;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-0.011;58.910;65.604;70.694;198.8;33.00
TUBI;21;9;0;0.485;0.4991;415.96;385.37;399.78;30.59;34.715;117.840;7.325;-35.456;42.781;interna;16.00;-3.471;-116.913;-49.679;98.804;113.442;199.0;49.64
TUBI;21;9;0;0.485;0.4991;415.96;385.37;399.78;30.59;34.715;117.840;7.325;-35.456;42.781;media;17.52;-10.503;-53.657;6.545;53.746;60.202;199.0;27.00
TUBI;21;9;0;0.485;0.4991;415.96;385.37;399.78;30.59;34.715;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-0.846;58.075;65.083;69.859;199.0;32.70
TUBI;22;9;0;0.520;0.4991;414.55;384.46;398.63;30.09;34.714;117.840;7.325;-35.456;42.781;interna;16.00;-3.471;-115.992;-48.758;98.062;112.521;199.3;49.21
TUBI;22;9;0;0.520;0.4991;414.55;384.46;398.63;30.09;34.714;117.840;7.325;-35.456;42.781;media;17.52;-10.465;-53.683;6.558;53.789;60.240;199.3;26.99
TUBI;22;9;0;0.520;0.4991;414.55;384.46;398.63;30.09;34.714;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-1.666;57.255;64.577;69.039;199.3;32.41
TUBI;23;9;0;0.556;0.4991;413.15;383.55;397.49;29.60;34.714;117.840;7.325;-35.456;42.781;interna;16.00;-3.471;-115.075;-47.840;97.325;111.603;199.5;48.78
TUBI;23;9;0;0.556;0.4991;413.15;383.55;397.49;29.60;34.714;117.840;7.325;-35.456;42.781;media;17.52;-10.427;-53.708;6.570;53.831;60.278;199.5;26.98
TUBI;23;9;0;0.556;0.4991;413.15;383.55;397.49;29.60;34.714;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-2.484;56.438;64.080;68.222;199.5;32.12
TUBI;24;9;0;0.593;0.4991;411.74;382.64;396.34;29.10;34.714;117.840;7.325;-35.456;42.781;interna;16.00;-3.471;-114.149;-46.915;96.585;110.677;199.7;48.36
TUBI;24;9;0;0.593;0.4991;411.74;382.64;396.34;29.10;34.714;117.840;7.325;-35.456;42.781;media;17.52;-10.389;-53.733;6.583;53.874;60.316;199.7;26.97
TUBI;24;9;0;0.593;0.4991;411.74;382.64;396.34;29.10;34.714;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-3.308;55.614;63.585;67.398;199.7;31.84
TUBI;25;9;0;0.632;0.4991;410.34;381.72;395.20;28.61;34.713;117.840;7.325;-35.456;42.781;interna;16.00;-3.471;-113.233;-45.999;95.856;109.762;200.0;47.94
TUBI;25;9;0;0.632;0.4991;410.34;381.72;395.20;28.61;34.713;117.840;7.325;-35.456;42.781;media;17.52;-10.352;-53.759;6.595;53.916;60.354;200.0;26.96
TUBI;25;9;0;0.632;0.4991;410.34;381.72;395.20;28.61;34.713;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-4.124;54.798;63.102;66.582;200.0;31.56
TUBI;26;9;0;0.672;0.4991;408.93;380.81;394.05;28.12;34.713;117.840;7.325;-35.456;42.781;interna;16.00;-3.471;-112.316;-45.082;95.129;108.845;200.2;47.52
TUBI;26;9;0;0.672;0.4991;408.93;380.81;394.05;28.12;34.713;117.840;7.325;-35.456;42.781;media;17.52;-10.314;-53.784;6.608;53.959;60.392;200.2;26.95
TUBI;26;9;0;0.672;0.4991;408.93;380.81;394.05;28.12;34.713;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-4.940;53.982;62.625;65.766;200.2;31.28
TUBI;27;9;0;0.715;0.4991;407.51;379.88;392.89;27.62;34.712;117.840;7.325;-35.456;42.781;interna;16.00;-3.471;-111.388;-44.153;94.397;107.917;200.4;47.10
TUBI;27;9;0;0.715;0.4991;407.51;379.88;392.89;27.62;34.712;117.840;7.325;-35.456;42.781;media;17.52;-10.276;-53.809;6.621;54.002;60.430;200.4;26.94
TUBI;27;9;0;0.715;0.4991;407.51;379.88;392.89;27.62;34.712;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-5.767;53.155;62.149;64.939;200.4;31.01
TUBI;28;9;0;0.759;0.4991;406.08;378.96;391.73;27.13;34.712;117.840;7.325;-35.456;42.781;interna;16.00;-3.471;-110.465;-43.230;93.673;106.994;200.7;46.68
TUBI;28;9;0;0.759;0.4991;406.08;378.96;391.73;27.13;34.712;117.840;7.325;-35.456;42.781;media;17.52;-10.239;-53.835;6.633;54.045;60.468;200.7;26.93
TUBI;28;9;0;0.759;0.4991;406.08;378.96;391.73;27.13;34.712;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-6.589;52.333;61.684;64.117;200.7;30.74
TUBI;29;9;0;0.804;0.4991;404.65;378.02;390.56;26.63;34.712;117.840;7.325;-35.456;42.781;interna;16.00;-3.471;-109.539;-42.303;92.948;106.067;200.9;46.27
TUBI;29;9;0;0.804;0.4991;404.65;378.02;390.56;26.63;34.712;117.840;7.325;-35.456;42.781;media;17.52;-10.201;-53.860;6.646;54.088;60.506;200.9;26.92
TUBI;29;9;0;0.804;0.4991;404.65;378.02;390.56;26.63;34.712;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-7.414;51.508;61.224;63.292;200.9;30.48
TUBI;30;9;0;0.852;0.4991;403.20;377.08;389.38;26.12;34.711;117.840;7.325;-35.456;42.781;interna;16.00;-3.471;-108.598;-41.363;92.218;105.127;201.1;45.85
TUBI;30;9;0;0.852;0.4991;403.20;377.08;389.38;26.12;34.711;117.840;7.325;-35.456;42.781;media;17.52;-10.162;-53.886;6.659;54.131;60.545;201.1;26.91
TUBI;30;9;0;0.852;0.4991;403.20;377.08;389.38;26.12;34.711;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-8.252;50.671;60.766;62.455;201.1;30.21
TUBI;31;9;0;0.902;0.4991;401.75;376.13;388.19;25.62;34.711;117.840;7.325;-35.456;42.781;interna;16.00;-3.471;-107.662;-40.426;91.493;104.190;201.4;45.44
TUBI;31;9;0;0.902;0.4991;401.75;376.13;388.19;25.62;34.711;117.840;7.325;-35.456;42.781;media;17.52;-10.124;-53.912;6.672;54.175;60.583;201.4;26.90
TUBI;31;9;0;0.902;0.4991;401.75;376.13;388.19;25.62;34.711;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-9.087;49.837;60.317;61.621;201.4;29.95
TUBI;32;9;0;0.953;0.4991;400.28;375.17;386.99;25.11;34.710;117.840;7.325;-35.456;42.781;interna;16.00;-3.471;-106.710;-39.474;90.762;103.239;201.6;45.02
TUBI;32;9;0;0.953;0.4991;400.28;375.17;386.99;25.11;34.710;117.840;7.325;-35.456;42.781;media;17.52;-10.085;-53.938;6.685;54.219;60.623;201.6;26.89
TUBI;32;9;0;0.953;0.4991;400.28;375.17;386.99;25.11;34.710;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-9.934;48.990;59.870;60.774;201.6;29.70
TUBI;33;9;0;1.007;0.4991;398.80;374.20;385.78;24.60;34.710;117.840;7.325;-35.456;42.781;interna;16.00;-3.471;-105.762;-38.525;90.036;102.291;201.8;44.61
TUBI;33;9;0;1.007;0.4991;398.80;374.20;385.78;24.60;34.710;117.840;7.325;-35.456;42.781;media;17.52;-10.046;-53.964;6.698;54.263;60.662;201.8;26.88
TUBI;33;9;0;1.007;0.4991;398.80;374.20;385.78;24.60;34.710;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-10.779;48.145;59.433;59.929;201.8;29.44
TUBI;34;9;0;1.063;0.4991;397.31;373.22;384.56;24.09;34.709;117.840;7.325;-35.456;42.781;interna;16.00;-3.471;-104.807;-37.570;89.310;101.336;202.1;44.19
TUBI;34;9;0;1.063;0.4991;397.31;373.22;384.56;24.09;34.709;117.840;7.325;-35.456;42.781;media;17.52;-10.007;-53.990;6.711;54.308;60.701;202.1;26.87
TUBI;34;9;0;1.063;0.4991;397.31;373.22;384.56;24.09;34.709;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-11.630;47.294;59.001;59.078;202.1;29.20
TUBI;35;9;0;1.122;0.4991;395.80;372.23;383.33;23.57;34.709;117.840;7.325;-35.456;42.781;interna;16.00;-3.471;-103.837;-36.600;88.577;100.366;202.3;43.78
TUBI;35;9;0;1.122;0.4991;395.80;372.23;383.33;23.57;34.709;117.840;7.325;-35.456;42.781;media;17.52;-9.967;-54.017;6.724;54.353;60.741;202.3;26.86
TUBI;35;9;0;1.122;0.4991;395.80;372.23;383.33;23.57;34.709;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-12.493;46.431;58.573;58.924;202.3;28.95
TUBI;36;9;0;1.182;0.4991;394.28;371.23;382.09;23.05;34.708;117.840;7.325;-35.456;42.781;interna;16.00;-3.471;-102.869;-35.632;87.850;99.398;202.6;43.37
TUBI;36;9;0;1.182;0.4991;394.28;371.23;382.09;23.05;34.708;117.840;7.325;-35.456;42.781;media;17.52;-9.927;-54.044;6.737;54.398;60.781;202.6;26.85
TUBI;36;9;0;1.182;0.4991;394.28;371.23;382.09;23.05;34.708;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-13.356;45.569;58.154;58.924;202.6;28.71
TUBI;37;9;0;1.246;0.4991;392.84;370.29;380.91;22.55;34.708;117.840;7.325;-35.456;42.781;interna;16.00;-3.471;-101.950;-34.712;87.164;98.479;202.8;42.98
TUBI;37;9;0;1.246;0.4991;392.84;370.29;380.91;22.55;34.708;117.840;7.325;-35.456;42.781;media;17.52;-9.890;-54.069;6.750;54.441;60.819;202.8;26.84
TUBI;37;9;0;1.246;0.4991;392.84;370.29;380.91;22.55;34.708;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-14.175;44.750;57.766;58.925;202.8;28.48
TUBI;38;9;0;1.311;0.4991;391.30;369.27;379.65;22.03;34.707;117.840;7.325;-35.456;42.781;interna;16.00;-3.471;-100.969;-33.731;86.437;97.498;203.1;42.56
TUBI;38;9;0;1.311;0.4991;391.30;369.27;379.65;22.03;34.707;117.840;7.325;-35.456;42.781;media;17.52;-9.849;-54.096;6.763;54.487;60.859;203.1;26.83
TUBI;38;9;0;1.311;0.4991;391.30;369.27;379.65;22.03;34.707;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-15.048;43.876;57.362;58.925;203.1;28.25
TUBI;39;9;0;1.380;0.4991;389.74;368.24;378.37;21.50;34.706;117.840;7.325;-35.456;42.781;interna;16.00;-3.471;-99.975;-32.737;85.705;96.505;203.3;42.15
TUBI;39;9;0;1.380;0.4991;389.74;368.24;378.37;21.50;34.706;117.840;7.325;-35.456;42.781;media;17.52;-9.809;-54.124;6.777;54.533;60.900;203.3;26.82
TUBI;39;9;0;1.380;0.4991;389.74;368.24;378.37;21.50;34.706;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-15.934;42.991;56.964;58.925;203.3;28.02
TUBI;40;9;0;1.452;0.4991;388.17;367.21;377.08;20.96;34.706;117.840;7.325;-35.456;42.781;interna;16.00;-3.471;-98.976;-31.737;84.975;95.506;203.6;41.74
TUBI;40;9;0;1.452;0.4991;388.17;367.21;377.08;20.96;34.706;117.840;7.325;-35.456;42.781;media;17.52;-9.768;-54.151;6.791;54.580;60.942;203.6;26.81
TUBI;40;9;0;1.452;0.4991;388.17;367.21;377.08;20.96;34.706;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-16.824;42.101;56.574;58.925;203.6;27.79
TUBI;41;9;0;1.526;0.4991;386.58;366.16;375.78;20.42;34.705;117.840;7.325;-35.456;42.781;interna;16.00;-3.471;-97.979;-30.740;84.251;94.508;203.8;41.33
TUBI;41;9;0;1.526;0.4991;386.58;366.16;375.78;20.42;34.705;117.840;7.325;-35.456;42.781;media;17.52;-9.727;-54.179;6.804;54.627;60.983;203.8;26.80
TUBI;41;9;0;1.526;0.4991;386.58;366.16;375.78;20.42;34.705;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-17.712;41.213;56.197;58.926;203.8;27.57
TUBI;42;9;0;1.603;0.4991;384.99;365.10;374.47;19.88;34.704;117.840;7.325;-35.456;42.781;interna;16.00;-3.470;-96.970;-29.730;83.525;93.500;204.1;40.92
TUBI;42;9;0;1.603;0.4991;384.99;365.10;374.47;19.88;34.704;117.840;7.325;-35.456;42.781;media;17.52;-9.685;-54.207;6.818;54.674;61.025;204.1;26.79
TUBI;42;9;0;1.603;0.4991;384.99;365.10;374.47;19.88;34.704;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-18.611;40.315;55.826;58.926;204.1;27.35
