componente;i;j;classe;z_m;y_m;T_met_int_C;T_met_est_C;T_met_media_C;dT_spessore_K;p_int_bar;p_est_bar;sZ_membr_MPa;sZ_termico_MPa;sZ_pressione_MPa;punto;r_mm;sigma_R_MPa;sigma_theta_MPa;sigma_Z_MPa;sigma_VM_MPa;sigma_Tresca_MPa;Sy_MPa;utilizzo_pc
TUBI;43;9;0;1.684;0.4991;383.38;364.04;373.15;19.34;34.704;117.840;7.325;-35.456;42.781;interna;16.00;-3.470;-95.957;-28.717;82.802;92.487;204.4;40.52
TUBI;43;9;0;1.684;0.4991;383.38;364.04;373.15;19.34;34.704;117.840;7.325;-35.456;42.781;media;17.52;-9.644;-54.235;6.832;54.721;61.066;204.4;26.78
TUBI;43;9;0;1.684;0.4991;383.38;364.04;373.15;19.34;34.704;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-19.514;39.413;55.467;58.926;204.4;27.14
TUBI;44;9;0;1.768;0.4991;381.77;362.97;371.82;18.80;34.703;117.840;7.325;-35.456;42.781;interna;16.00;-3.470;-94.948;-27.707;82.088;91.477;204.6;40.11
TUBI;44;9;0;1.768;0.4991;381.77;362.97;371.82;18.80;34.703;117.840;7.325;-35.456;42.781;media;17.52;-9.603;-54.262;6.846;54.769;61.108;204.6;26.76
TUBI;44;9;0;1.768;0.4991;381.77;362.97;371.82;18.80;34.703;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-20.413;38.514;55.121;58.927;204.6;26.94
TUBI;45;9;0;1.855;0.4991;380.14;361.89;370.49;18.25;34.702;117.840;7.325;-35.456;42.781;interna;16.00;-3.470;-93.929;-26.688;81.373;90.459;204.9;39.71
TUBI;45;9;0;1.855;0.4991;380.14;361.89;370.49;18.25;34.702;117.840;7.325;-35.456;42.781;media;17.52;-9.561;-54.291;6.860;54.817;61.150;204.9;26.75
TUBI;45;9;0;1.855;0.4991;380.14;361.89;370.49;18.25;34.702;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-21.321;37.606;54.785;58.927;204.9;26.74
TUBI;46;9;0;1.947;0.4991;378.51;360.81;369.14;17.70;34.702;117.840;7.325;-35.456;42.781;interna;16.00;-3.470;-92.908;-25.667;80.664;89.438;205.2;39.32
TUBI;46;9;0;1.947;0.4991;378.51;360.81;369.14;17.70;34.702;117.840;7.325;-35.456;42.781;media;17.52;-9.519;-54.319;6.874;54.865;61.192;205.2;26.74
TUBI;46;9;0;1.947;0.4991;378.51;360.81;369.14;17.70;34.702;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-22.230;36.697;54.461;58.927;205.2;26.54
TUBI;47;9;0;2.041;0.4991;376.87;359.72;367.80;17.16;34.701;117.840;7.325;-35.456;42.781;interna;16.00;-3.470;-91.892;-24.651;79.964;88.422;205.4;38.92
TUBI;47;9;0;2.041;0.4991;376.87;359.72;367.80;17.16;34.701;117.840;7.325;-35.456;42.781;media;17.52;-9.477;-54.347;6.887;54.912;61.234;205.4;26.73
TUBI;47;9;0;2.041;0.4991;376.87;359.72;367.80;17.16;34.701;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-23.135;35.792;54.152;58.928;205.4;26.36
TUBI;48;9;0;2.140;0.4991;375.23;358.62;366.44;16.61;34.700;117.840;7.325;-35.456;42.781;interna;16.00;-3.470;-90.871;-23.629;79.268;87.401;205.7;38.53
TUBI;48;9;0;2.140;0.4991;375.23;358.62;366.44;16.61;34.700;117.840;7.325;-35.456;42.781;media;17.52;-9.435;-54.375;6.901;54.960;61.277;205.7;26.72
TUBI;48;9;0;2.140;0.4991;375.23;358.62;366.44;16.61;34.700;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-24.046;34.882;53.855;58.928;205.7;26.18
TUBI;49;9;0;2.243;0.4991;373.58;357.52;365.09;16.06;34.699;117.840;7.325;-35.456;42.781;interna;16.00;-3.470;-89.850;-22.607;78.579;86.380;206.0;38.15
TUBI;49;9;0;2.243;0.4991;373.58;357.52;365.09;16.06;34.699;117.840;7.325;-35.456;42.781;media;17.52;-9.394;-54.403;6.915;55.009;61.319;206.0;26.71
TUBI;49;9;0;2.243;0.4991;373.58;357.52;365.09;16.06;34.699;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-24.955;33.973;53.571;58.929;206.0;26.01
TUBI;50;9;0;2.350;0.4991;371.94;356.42;363.73;15.51;34.698;117.840;7.325;-35.456;42.781;interna;16.00;-3.470;-88.831;-21.588;77.899;85.361;206.3;37.77
TUBI;50;9;0;2.350;0.4991;371.94;356.42;363.73;15.51;34.698;117.840;7.325;-35.456;42.781;media;17.52;-9.352;-54.432;6.929;55.057;61.361;206.3;26.69
TUBI;50;9;0;2.350;0.4991;371.94;356.42;363.73;15.51;34.698;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-25.863;33.066;53.303;58.929;206.3;25.84
TUBI;51;9;0;2.461;0.4991;370.29;355.32;362.37;14.97;34.697;117.840;7.325;-35.456;42.781;interna;16.00;-3.470;-87.820;-20.577;77.231;84.351;206.5;37.40
TUBI;51;9;0;2.461;0.4991;370.29;355.32;362.37;14.97;34.697;117.840;7.325;-35.456;42.781;media;17.52;-9.310;-54.460;6.943;55.104;61.403;206.5;26.68
TUBI;51;9;0;2.461;0.4991;370.29;355.32;362.37;14.97;34.697;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-26.764;32.165;53.050;58.929;206.5;25.69
TUBI;52;9;0;2.578;0.4991;368.67;354.25;361.04;14.43;34.697;117.840;7.325;-35.456;42.781;interna;16.00;-3.470;-86.806;-19.561;76.569;83.336;206.8;37.03
TUBI;52;9;0;2.578;0.4991;368.67;354.25;361.04;14.43;34.697;117.840;7.325;-35.456;42.781;media;17.52;-9.269;-54.488;6.957;55.152;61.445;206.8;26.67
TUBI;52;9;0;2.578;0.4991;368.67;354.25;361.04;14.43;34.697;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-27.668;31.262;52.811;58.930;206.8;25.54
TUBI;53;9;0;2.698;0.4991;367.02;353.13;359.67;13.89;34.696;117.840;7.325;-35.456;42.781;interna;16.00;-3.470;-85.801;-18.557;75.921;82.332;207.1;36.67
TUBI;53;9;0;2.698;0.4991;367.02;353.13;359.67;13.89;34.696;117.840;7.325;-35.456;42.781;media;17.52;-9.228;-54.516;6.971;55.200;61.487;207.1;26.66
TUBI;53;9;0;2.698;0.4991;367.02;353.13;359.67;13.89;34.696;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-28.563;30.367;52.588;58.930;207.1;25.40
TUBI;54;9;0;2.824;0.4991;365.36;352.01;358.30;13.35;34.695;117.840;7.325;-35.456;42.781;interna;16.00;-3.469;-84.803;-17.558;75.285;81.334;207.3;36.31
TUBI;54;9;0;2.824;0.4991;365.36;352.01;358.30;13.35;34.695;117.840;7.325;-35.456;42.781;media;17.52;-9.187;-54.543;6.985;55.247;61.528;207.3;26.65
TUBI;54;9;0;2.824;0.4991;365.36;352.01;358.30;13.35;34.695;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-29.453;29.478;52.381;58.931;207.3;25.26
TUBI;55;9;0;2.955;0.4991;363.72;350.90;356.94;12.82;34.694;117.840;7.325;-35.456;42.781;interna;16.00;-3.469;-83.817;-16.571;74.664;80.348;207.6;35.96
TUBI;55;9;0;2.955;0.4991;363.72;350.90;356.94;12.82;34.694;117.840;7.325;-35.456;42.781;media;17.52;-9.146;-54.571;6.998;55.294;61.569;207.6;26.63
TUBI;55;9;0;2.955;0.4991;363.72;350.90;356.94;12.82;34.694;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-30.332;28.600;52.191;58.931;207.6;25.14
TUBI;56;9;0;3.092;0.4991;362.09;349.80;355.59;12.30;34.693;117.840;7.325;-35.456;42.781;interna;16.00;-3.469;-82.835;-15.589;74.054;79.366;207.9;35.62
TUBI;56;9;0;3.092;0.4991;362.09;349.80;355.59;12.30;34.693;117.840;7.325;-35.456;42.781;media;17.52;-9.106;-54.598;7.011;55.340;61.610;207.9;26.62
TUBI;56;9;0;3.092;0.4991;362.09;349.80;355.59;12.30;34.693;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-31.207;27.725;52.015;58.932;207.9;25.02
TUBI;57;9;0;3.234;0.4991;360.47;348.70;354.25;11.77;34.692;117.840;7.325;-35.456;42.781;interna;16.00;-3.469;-81.863;-14.616;73.458;78.394;208.2;35.29
TUBI;57;9;0;3.234;0.4991;360.47;348.70;354.25;11.77;34.692;117.840;7.325;-35.456;42.781;media;17.52;-9.066;-54.625;7.025;55.386;61.650;208.2;26.61
TUBI;57;9;0;3.234;0.4991;360.47;348.70;354.25;11.77;34.692;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-32.073;26.859;51.855;58.932;208.2;24.91
TUBI;58;9;0;3.382;0.4991;358.87;347.62;352.92;11.26;34.691;117.840;7.325;-35.456;42.781;interna;16.00;-3.469;-80.903;-13.655;72.876;77.434;208.4;34.97
TUBI;58;9;0;3.382;0.4991;358.87;347.62;352.92;11.26;34.691;117.840;7.325;-35.456;42.781;media;17.52;-9.027;-54.652;7.038;55.432;61.690;208.4;26.60
TUBI;58;9;0;3.382;0.4991;358.87;347.62;352.92;11.26;34.691;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-32.929;26.003;51.711;58.933;208.4;24.81
TUBI;59;9;0;3.536;0.4991;357.29;346.54;351.61;10.75;34.690;117.840;7.325;-35.456;42.781;interna;16.00;-3.469;-79.958;-12.710;72.313;76.489;208.7;34.65
TUBI;59;9;0;3.536;0.4991;357.29;346.54;351.61;10.75;34.690;117.840;7.325;-35.456;42.781;media;17.52;-8.988;-54.678;7.051;55.477;61.729;208.7;26.58
TUBI;59;9;0;3.536;0.4991;357.29;346.54;351.61;10.75;34.690;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-33.771;25.162;51.583;58.933;208.7;24.72
TUBI;60;9;0;3.697;0.4991;355.73;345.48;350.31;10.25;34.688;117.840;7.325;-35.456;42.781;interna;16.00;-3.469;-79.024;-11.775;71.763;75.555;208.9;34.35
TUBI;60;9;0;3.697;0.4991;355.73;345.48;350.31;10.25;34.688;117.840;7.325;-35.456;42.781;media;17.52;-8.950;-54.704;7.064;55.521;61.768;208.9;26.57
TUBI;60;9;0;3.697;0.4991;355.73;345.48;350.31;10.25;34.688;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-34.604;24.329;51.469;58.934;208.9;24.63
TUBI;61;9;0;3.864;0.4991;354.20;344.44;349.04;9.76;34.687;117.840;7.325;-35.456;42.781;interna;16.00;-3.469;-78.108;-10.858;71.232;74.639;209.2;34.05
TUBI;61;9;0;3.864;0.4991;354.20;344.44;349.04;9.76;34.687;117.840;7.325;-35.456;42.781;media;17.52;-8.912;-54.730;7.076;55.565;61.806;209.2;26.56
TUBI;61;9;0;3.864;0.4991;354.20;344.44;349.04;9.76;34.687;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-35.421;23.513;51.370;58.934;209.2;24.56
TUBI;62;9;0;4.038;0.4991;352.69;343.41;347.78;9.27;34.686;117.840;7.325;-35.456;42.781;interna;16.00;-3.469;-77.205;-9.955;70.717;73.736;209.4;33.76
TUBI;62;9;0;4.038;0.4991;352.69;343.41;347.78;9.27;34.686;117.840;7.325;-35.456;42.781;media;17.52;-8.875;-54.755;7.089;55.608;61.844;209.4;26.55
TUBI;62;9;0;4.038;0.4991;352.69;343.41;347.78;9.27;34.686;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-36.226;22.709;51.286;58.935;209.4;24.49
TUBI;63;9;0;4.219;0.4991;351.20;342.40;346.55;8.80;34.685;117.840;7.325;-35.456;42.781;interna;16.00;-3.468;-76.322;-9.071;70.220;72.854;209.7;33.49
TUBI;63;9;0;4.219;0.4991;351.20;342.40;346.55;8.80;34.685;117.840;7.325;-35.456;42.781;media;17.52;-8.839;-54.780;7.101;55.650;61.881;209.7;26.54
TUBI;63;9;0;4.219;0.4991;351.20;342.40;346.55;8.80;34.685;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-37.013;21.923;51.215;58.935;209.7;24.42
TUBI;64;9;0;4.407;0.4991;349.75;341.42;345.34;8.33;34.684;117.840;7.325;-35.456;42.781;interna;16.00;-3.468;-75.455;-8.204;69.740;71.987;209.9;33.22
TUBI;64;9;0;4.407;0.4991;349.75;341.42;345.34;8.33;34.684;117.840;7.325;-35.456;42.781;media;17.52;-8.803;-54.804;7.113;55.691;61.917;209.9;26.53
TUBI;64;9;0;4.407;0.4991;349.75;341.42;345.34;8.33;34.684;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-37.786;21.150;51.158;58.936;209.9;24.37
TUBI;65;9;0;4.604;0.4991;348.33;340.45;344.16;7.88;34.682;117.840;7.325;-35.456;42.781;interna;16.00;-3.468;-74.611;-7.359;69.280;71.143;210.2;32.96
TUBI;65;9;0;4.604;0.4991;348.33;340.45;344.16;7.88;34.682;117.840;7.325;-35.456;42.781;media;17.52;-8.769;-54.828;7.124;55.732;61.952;210.2;26.52
TUBI;65;9;0;4.604;0.4991;348.33;340.45;344.16;7.88;34.682;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-38.539;20.398;51.113;58.937;210.2;24.32
TUBI;66;9;0;4.809;0.4991;346.94;339.50;343.00;7.44;34.681;117.840;7.325;-35.456;42.781;interna;16.00;-3.468;-73.785;-6.531;68.836;70.316;210.4;32.72
TUBI;66;9;0;4.809;0.4991;346.94;339.50;343.00;7.44;34.681;117.840;7.325;-35.456;42.781;media;17.52;-8.735;-54.851;7.135;55.771;61.987;210.4;26.51
TUBI;66;9;0;4.809;0.4991;346.94;339.50;343.00;7.44;34.681;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-39.276;19.661;51.079;58.937;210.4;24.28
TUBI;67;9;0;5.022;0.4991;345.59;338.58;341.88;7.00;34.680;117.840;7.325;-35.456;42.781;interna;16.00;-3.468;-72.982;-5.729;68.412;69.514;210.6;32.48
TUBI;67;9;0;5.022;0.4991;345.59;338.58;341.88;7.00;34.680;117.840;7.325;-35.456;42.781;media;17.52;-8.702;-54.874;7.146;55.810;62.020;210.6;26.50
TUBI;67;9;0;5.022;0.4991;345.59;338.58;341.88;7.00;34.680;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-39.992;18.946;51.057;58.938;210.6;24.24
TUBI;68;9;0;5.243;0.4991;344.27;337.69;340.79;6.59;34.678;117.840;7.325;-35.456;42.781;interna;16.00;-3.468;-72.203;-4.948;68.007;68.735;210.8;32.25
TUBI;68;9;0;5.243;0.4991;344.27;337.69;340.79;6.59;34.678;117.840;7.325;-35.456;42.781;media;17.52;-8.670;-54.896;7.157;55.847;62.053;210.8;26.49
TUBI;68;9;0;5.243;0.4991;344.27;337.69;340.79;6.59;34.678;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-40.687;18.252;51.045;58.939;210.8;24.21
TUBI;69;9;0;5.474;0.4991;343.00;336.82;339.73;6.18;34.677;117.840;7.325;-35.456;42.781;interna;16.00;-3.468;-71.447;-4.191;67.620;67.979;211.1;32.04
TUBI;69;9;0;5.474;0.4991;343.00;336.82;339.73;6.18;34.677;117.840;7.325;-35.456;42.781;media;17.52;-8.639;-54.917;7.167;55.884;62.085;211.1;26.48
TUBI;69;9;0;5.474;0.4991;343.00;336.82;339.73;6.18;34.677;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-41.362;17.578;51.043;58.939;211.1;24.18
TUBI;70;9;0;5.715;0.4991;341.76;335.98;338.70;5.79;34.675;117.840;7.325;-35.456;42.781;interna;16.00;-3.468;-70.715;-3.458;67.252;67.256;211.3;31.83
TUBI;70;9;0;5.715;0.4991;341.76;335.98;338.70;5.79;34.675;117.840;7.325;-35.456;42.781;media;17.52;-8.609;-54.938;7.177;55.919;62.115;211.3;26.47
TUBI;70;9;0;5.715;0.4991;341.76;335.98;338.70;5.79;34.675;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-42.015;16.925;51.049;58.940;211.3;24.16
TUBI;71;9;0;5.965;0.4991;340.57;335.17;337.71;5.41;34.674;117.840;7.325;-35.456;42.781;interna;16.00;-3.467;-70.008;-2.750;66.902;67.257;211.5;31.64
TUBI;71;9;0;5.965;0.4991;340.57;335.17;337.71;5.41;34.674;117.840;7.325;-35.456;42.781;media;17.52;-8.580;-54.958;7.187;55.953;62.145;211.5;26.46
TUBI;71;9;0;5.965;0.4991;340.57;335.17;337.71;5.41;34.674;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-42.646;16.295;51.063;58.941;211.5;24.15
TUBI;72;9;0;6.226;0.4991;339.42;334.38;336.76;5.04;34.672;117.840;7.325;-35.456;42.781;interna;16.00;-3.467;-69.326;-2.068;66.569;67.258;211.6;31.45
TUBI;72;9;0;6.226;0.4991;339.42;334.38;336.76;5.04;34.672;117.840;7.325;-35.456;42.781;media;17.52;-8.552;-54.977;7.196;55.986;62.174;211.6;26.45
TUBI;72;9;0;6.226;0.4991;339.42;334.38;336.76;5.04;34.672;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-43.254;15.687;51.084;58.941;211.6;24.14
TUBI;73;9;0;6.498;0.4991;338.32;333.63;335.84;4.69;34.671;117.840;7.325;-35.456;42.781;interna;16.00;-3.467;-68.670;-1.411;66.255;67.259;211.8;31.28
TUBI;73;9;0;6.498;0.4991;338.32;333.63;335.84;4.69;34.671;117.840;7.325;-35.456;42.781;media;17.52;-8.525;-54.996;7.205;56.018;62.202;211.8;26.44
TUBI;73;9;0;6.498;0.4991;338.32;333.63;335.84;4.69;34.671;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-43.839;15.103;51.111;58.942;211.8;24.13
TUBI;74;9;0;6.780;0.4991;337.26;332.91;334.96;4.35;34.669;117.840;7.325;-35.456;42.781;interna;16.00;-3.467;-68.041;-0.781;65.958;67.260;212.0;31.11
TUBI;74;9;0;6.780;0.4991;337.26;332.91;334.96;4.35;34.669;117.840;7.325;-35.456;42.781;media;17.52;-8.499;-55.014;7.214;56.049;62.228;212.0;26.44
TUBI;74;9;0;6.780;0.4991;337.26;332.91;334.96;4.35;34.669;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-44.401;14.542;51.143;58.943;212.0;24.12
TUBI;75;9;0;7.075;0.4991;336.25;332.22;334.12;4.03;34.667;117.840;7.325;-35.456;42.781;interna;16.00;-3.467;-67.439;-0.178;65.678;67.261;212.2;30.95
TUBI;75;9;0;7.075;0.4991;336.25;332.22;334.12;4.03;34.667;117.840;7.325;-35.456;42.781;media;17.52;-8.474;-55.031;7.222;56.078;62.254;212.2;26.43
TUBI;75;9;0;7.075;0.4991;336.25;332.22;334.12;4.03;34.667;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-44.939;14.005;51.180;58.944;212.2;24.12
TUBI;76;9;0;7.381;0.4991;335.28;331.56;333.31;3.72;34.666;117.840;7.325;-35.456;42.781;interna;16.00;-3.467;-66.865;0.397;65.416;67.262;212.3;30.81
TUBI;76;9;0;7.381;0.4991;335.28;331.56;333.31;3.72;34.666;117.840;7.325;-35.456;42.781;media;17.52;-8.450;-55.048;7.230;56.106;62.278;212.3;26.42
TUBI;76;9;0;7.381;0.4991;335.28;331.56;333.31;3.72;34.666;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-45.452;13.493;51.220;58.945;212.3;24.12
TUBI;77;9;0;7.701;0.4991;334.36;330.93;332.55;3.42;34.664;117.840;7.325;-35.456;42.781;interna;16.00;-3.466;-66.317;0.947;65.169;67.263;212.5;30.67
TUBI;77;9;0;7.701;0.4991;334.36;330.93;332.55;3.42;34.664;117.840;7.325;-35.456;42.781;media;17.52;-8.428;-55.064;7.238;56.133;62.302;212.5;26.42
TUBI;77;9;0;7.701;0.4991;334.36;330.93;332.55;3.42;34.664;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-45.942;13.004;51.263;58.945;212.5;24.12
TUBI;78;9;0;8.033;0.4991;333.48;330.34;331.82;3.14;34.662;117.840;7.325;-35.456;42.781;interna;16.00;-3.466;-65.797;1.468;64.938;67.264;212.6;30.54
TUBI;78;9;0;8.033;0.4991;333.48;330.34;331.82;3.14;34.662;117.840;7.325;-35.456;42.781;media;17.52;-8.406;-55.079;7.245;56.159;62.324;212.6;26.41
TUBI;78;9;0;8.033;0.4991;333.48;330.34;331.82;3.14;34.662;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-46.407;12.540;51.308;58.946;212.6;24.13
TUBI;79;9;0;8.379;0.4991;332.65;329.77;331.13;2.88;34.660;117.840;7.325;-35.456;42.781;interna;16.00;-3.466;-65.303;1.963;64.722;67.265;212.8;30.42
TUBI;79;9;0;8.379;0.4991;332.65;329.77;331.13;2.88;34.660;117.840;7.325;-35.456;42.781;media;17.52;-8.386;-55.094;7.252;56.183;62.345;212.8;26.40
TUBI;79;9;0;8.379;0.4991;332.65;329.77;331.13;2.88;34.660;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-46.848;12.099;51.355;58.947;212.8;24.14
TUBI;80;9;0;8.740;0.4991;331.87;329.24;330.48;2.63;34.658;117.840;7.325;-35.456;42.781;interna;16.00;-3.466;-64.837;2.430;64.521;67.266;212.9;30.31
TUBI;80;9;0;8.740;0.4991;331.87;329.24;330.48;2.63;34.658;117.840;7.325;-35.456;42.781;media;17.52;-8.367;-55.107;7.258;56.206;62.365;212.9;26.40
TUBI;80;9;0;8.740;0.4991;331.87;329.24;330.48;2.63;34.658;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-47.265;11.683;51.403;58.948;212.9;24.14
TUBI;81;9;0;9.115;0.4991;331.13;328.74;329.87;2.39;34.656;117.840;7.325;-35.456;42.781;interna;16.00;-3.466;-64.397;2.870;64.334;67.268;213.0;30.20
TUBI;81;9;0;9.115;0.4991;331.13;328.74;329.87;2.39;34.656;117.840;7.325;-35.456;42.781;media;17.52;-8.349;-55.120;7.264;56.228;62.384;213.0;26.39
TUBI;81;9;0;9.115;0.4991;331.13;328.74;329.87;2.39;34.656;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-47.658;11.291;51.451;58.949;213.0;24.15
TUBI;82;9;0;9.506;0.4991;330.44;328.27;329.29;2.17;34.654;117.840;7.325;-35.456;42.781;interna;16.00;-3.465;-63.984;3.285;64.161;67.269;213.1;30.10
TUBI;82;9;0;9.506;0.4991;330.44;328.27;329.29;2.17;34.654;117.840;7.325;-35.456;42.781;media;17.52;-8.332;-55.133;7.270;56.249;62.402;213.1;26.39
TUBI;82;9;0;9.506;0.4991;330.44;328.27;329.29;2.17;34.654;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-48.028;10.922;51.499;58.950;213.1;24.16
TUBI;83;9;0;9.913;0.4991;329.79;327.83;328.75;1.96;34.652;117.840;7.325;-35.456;42.781;interna;16.00;-3.465;-63.597;3.673;64.000;67.270;213.2;30.01
TUBI;83;9;0;9.913;0.4991;329.79;327.83;328.75;1.96;34.652;117.840;7.325;-35.456;42.781;media;17.52;-8.316;-55.144;7.275;56.268;62.419;213.2;26.39
TUBI;83;9;0;9.913;0.4991;329.79;327.83;328.75;1.96;34.652;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-48.375;10.576;51.547;58.951;213.2;24.17
TUBI;84;9;0;10.337;0.4991;329.18;327.42;328.25;1.77;34.650;117.840;7.325;-35.456;42.781;interna;16.00;-3.465;-63.236;4.036;63.852;67.271;213.4;29.93
TUBI;84;9;0;10.337;0.4991;329.18;327.42;328.25;1.77;34.650;117.840;7.325;-35.456;42.781;media;17.52;-8.301;-55.156;7.280;56.286;62.436;213.4;26.38
TUBI;84;9;0;10.337;0.4991;329.18;327.42;328.25;1.77;34.650;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-48.699;10.253;51.593;58.952;213.4;24.18
TUBI;85;9;0;10.778;0.4991;328.62;327.03;327.78;1.58;34.647;117.840;7.325;-35.456;42.781;interna;16.00;-3.465;-62.899;4.374;63.716;67.273;213.4;29.85
TUBI;85;9;0;10.778;0.4991;328.62;327.03;327.78;1.58;34.647;117.840;7.325;-35.456;42.781;media;17.52;-8.287;-55.166;7.285;56.304;62.451;213.4;26.38
TUBI;85;9;0;10.778;0.4991;328.62;327.03;327.78;1.58;34.647;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-49.001;9.953;51.638;58.953;213.4;24.19
TUBI;86;9;0;11.238;0.4991;328.09;326.68;327.35;1.42;34.645;117.840;7.325;-35.456;42.781;interna;16.00;-3.465;-62.587;4.687;63.591;67.274;213.5;29.78
TUBI;86;9;0;11.238;0.4991;328.09;326.68;327.35;1.42;34.645;117.840;7.325;-35.456;42.781;media;17.52;-8.274;-55.176;7.289;56.320;62.465;213.5;26.38
TUBI;86;9;0;11.238;0.4991;328.09;326.68;327.35;1.42;34.645;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-49.281;9.673;51.682;58.954;213.5;24.20
TUBI;87;9;0;11.716;0.4991;327.61;326.35;326.94;1.26;34.643;117.840;7.325;-35.456;42.781;interna;16.00;-3.464;-62.298;4.977;63.477;67.275;213.6;29.72
TUBI;87;9;0;11.716;0.4991;327.61;326.35;326.94;1.26;34.643;117.840;7.325;-35.456;42.781;media;17.52;-8.262;-55.185;7.293;56.335;62.478;213.6;26.37
TUBI;87;9;0;11.716;0.4991;327.61;326.35;326.94;1.26;34.643;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-49.541;9.415;51.724;58.956;213.6;24.21
TUBI;88;9;0;12.214;0.4991;327.16;326.05;326.57;1.12;34.640;117.840;7.325;-35.456;42.781;interna;16.00;-3.464;-62.032;5.245;63.373;67.277;213.7;29.66
TUBI;88;9;0;12.214;0.4991;327.16;326.05;326.57;1.12;34.640;117.840;7.325;-35.456;42.781;media;17.52;-8.251;-55.193;7.297;56.349;62.490;213.7;26.37
TUBI;88;9;0;12.214;0.4991;327.16;326.05;326.57;1.12;34.640;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-49.780;9.177;51.764;58.957;213.7;24.22
TUBI;89;9;0;12.733;0.4991;326.75;325.77;326.23;0.99;34.638;117.840;7.325;-35.456;42.781;interna;16.00;-3.464;-61.789;5.489;63.279;67.278;213.8;29.60
TUBI;89;9;0;12.733;0.4991;326.75;325.77;326.23;0.99;34.638;117.840;7.325;-35.456;42.781;media;17.52;-8.241;-55.202;7.300;56.362;62.501;213.8;26.37
TUBI;89;9;0;12.733;0.4991;326.75;325.77;326.23;0.99;34.638;117.840;7.325;-35.456;42.781;esterna;19.05;-11.784;-49.999;8.959;51.801;58.958;213.8;24.23
TUBI;0;10;0;0.007;0.6417;343.26;337.10;340.01;6.16;34.740;117.840;6.970;-35.809;42.780;interna;16.00;-3.474;-71.370;-4.506;67.386;67.896;211.0;31.94
TUBI;0;10;0;0.007;0.6417;343.26;337.10;340.01;6.16;34.740;117.840;6.970;-35.809;42.780;media;17.52;-8.640;-54.885;6.813;55.606;61.698;211.0;26.35
TUBI;0;10;0;0.007;0.6417;343.26;337.10;340.01;6.16;34.740;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-41.367;17.187;50.710;58.554;211.0;24.03
TUBI;1;10;0;0.022;0.6417;343.24;337.09;339.99;6.15;34.725;117.840;6.970;-35.809;42.780;interna;16.00;-3.472;-71.368;-4.495;67.390;67.895;211.0;31.94
TUBI;1;10;0;0.022;0.6417;343.24;337.09;339.99;6.15;34.725;117.840;6.970;-35.809;42.780;media;17.52;-8.639;-54.893;6.813;55.615;61.707;211.0;26.36
TUBI;1;10;0;0.022;0.6417;343.24;337.09;339.99;6.15;34.725;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-41.384;17.177;50.717;58.561;211.0;24.04
TUBI;2;10;0;0.037;0.6417;343.22;337.08;339.97;6.15;34.725;117.840;6.970;-35.809;42.780;interna;16.00;-3.472;-71.356;-4.483;67.384;67.884;211.0;31.93
TUBI;2;10;0;0.037;0.6417;343.22;337.08;339.97;6.15;34.725;117.840;6.970;-35.809;42.780;media;17.52;-8.638;-54.894;6.813;55.615;61.707;211.0;26.36
TUBI;2;10;0;0.037;0.6417;343.22;337.08;339.97;6.15;34.725;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-41.395;17.167;50.717;58.562;211.0;24.04
TUBI;3;10;0;0.053;0.6417;343.20;337.06;339.96;6.14;34.724;117.840;6.970;-35.809;42.780;interna;16.00;-3.472;-71.344;-4.471;67.378;67.872;211.0;31.93
TUBI;3;10;0;0.053;0.6417;343.20;337.06;339.96;6.14;34.724;117.840;6.970;-35.809;42.780;media;17.52;-8.638;-54.894;6.814;55.616;61.708;211.0;26.36
TUBI;3;10;0;0.053;0.6417;343.20;337.06;339.96;6.14;34.724;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-41.406;17.156;50.717;58.562;211.0;24.04
TUBI;4;10;0;0.070;0.6417;343.05;336.96;339.83;6.09;34.724;117.840;6.970;-35.809;42.780;interna;16.00;-3.472;-71.256;-4.383;67.333;67.784;211.0;31.91
TUBI;4;10;0;0.070;0.6417;343.05;336.96;339.83;6.09;34.724;117.840;6.970;-35.809;42.780;media;17.52;-8.634;-54.897;6.815;55.621;61.712;211.0;26.36
TUBI;4;10;0;0.070;0.6417;343.05;336.96;339.83;6.09;34.724;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-41.485;17.077;50.718;58.562;211.0;24.03
TUBI;5;10;0;0.087;0.6417;342.93;336.87;339.73;6.05;34.723;117.840;6.970;-35.809;42.780;interna;16.00;-3.472;-71.184;-4.310;67.297;67.712;211.1;31.89
TUBI;5;10;0;0.087;0.6417;342.93;336.87;339.73;6.05;34.723;117.840;6.970;-35.809;42.780;media;17.52;-8.631;-54.899;6.816;55.624;61.715;211.1;26.36
TUBI;5;10;0;0.087;0.6417;342.93;336.87;339.73;6.05;34.723;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-41.549;17.013;50.719;58.562;211.1;24.03
TUBI;6;10;0;0.105;0.6417;342.82;336.80;339.64;6.02;34.723;117.840;6.970;-35.809;42.780;interna;16.00;-3.472;-71.123;-4.249;67.266;67.651;211.1;31.87
TUBI;6;10;0;0.105;0.6417;342.82;336.80;339.64;6.02;34.723;117.840;6.970;-35.809;42.780;media;17.52;-8.629;-54.901;6.817;55.627;61.718;211.1;26.35
TUBI;6;10;0;0.105;0.6417;342.82;336.80;339.64;6.02;34.723;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-41.604;16.959;50.719;58.562;211.1;24.03
TUBI;7;10;0;0.124;0.6417;342.73;336.74;339.56;5.99;34.722;117.840;6.970;-35.809;42.780;interna;16.00;-3.472;-71.068;-4.193;67.238;67.596;211.1;31.85
TUBI;7;10;0;0.124;0.6417;342.73;336.74;339.56;5.99;34.722;117.840;6.970;-35.809;42.780;media;17.52;-8.626;-54.903;6.817;55.630;61.720;211.1;26.35
TUBI;7;10;0;0.124;0.6417;342.73;336.74;339.56;5.99;34.722;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-41.654;16.909;50.720;58.563;211.1;24.03
TUBI;8;10;0;0.144;0.6417;342.65;336.68;339.49;5.97;34.722;117.840;6.970;-35.809;42.780;interna;16.00;-3.472;-71.020;-4.146;67.214;67.548;211.1;31.84
TUBI;8;10;0;0.144;0.6417;342.65;336.68;339.49;5.97;34.722;117.840;6.970;-35.809;42.780;media;17.52;-8.624;-54.905;6.818;55.633;61.723;211.1;26.35
TUBI;8;10;0;0.144;0.6417;342.65;336.68;339.49;5.97;34.722;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-41.697;16.866;50.721;58.563;211.1;24.03
TUBI;9;10;0;0.164;0.6417;342.57;336.63;339.43;5.94;34.721;117.840;6.970;-35.809;42.780;interna;16.00;-3.472;-70.977;-4.102;67.192;67.505;211.1;31.83
TUBI;9;10;0;0.164;0.6417;342.57;336.63;339.43;5.94;34.721;117.840;6.970;-35.809;42.780;media;17.52;-8.622;-54.906;6.819;55.635;61.725;211.1;26.35
TUBI;9;10;0;0.164;0.6417;342.57;336.63;339.43;5.94;34.721;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-41.736;16.827;50.722;58.563;211.1;24.03
TUBI;10;10;0;0.185;0.6417;342.50;336.58;339.37;5.92;34.721;117.840;6.970;-35.809;42.780;interna;16.00;-3.472;-70.936;-4.061;67.172;67.464;211.1;31.82
TUBI;10;10;0;0.185;0.6417;342.50;336.58;339.37;5.92;34.721;117.840;6.970;-35.809;42.780;media;17.52;-8.621;-54.907;6.819;55.637;61.727;211.1;26.35
TUBI;10;10;0;0.185;0.6417;342.50;336.58;339.37;5.92;34.721;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-41.772;16.791;50.722;58.563;211.1;24.02
TUBI;11;10;0;0.207;0.6417;430.61;394.49;411.50;36.12;34.717;117.840;6.970;-35.809;42.780;interna;16.00;-3.472;-127.224;-60.346;107.289;123.752;196.7;54.54
TUBI;11;10;0;0.207;0.6417;430.61;394.49;411.50;36.12;34.717;117.840;6.970;-35.809;42.780;media;17.52;-10.925;-53.375;6.049;53.016;59.424;196.7;26.95
TUBI;11;10;0;0.207;0.6417;430.61;394.49;411.50;36.12;34.717;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;8.336;66.901;70.803;78.685;196.7;36.00
TUBI;12;10;0;0.230;0.6417;428.85;393.37;410.08;35.48;34.717;117.840;6.970;-35.809;42.780;interna;16.00;-3.472;-126.029;-59.152;106.285;122.557;197.0;53.96
TUBI;12;10;0;0.230;0.6417;428.85;393.37;410.08;35.48;34.717;117.840;6.970;-35.809;42.780;media;17.52;-10.876;-53.408;6.065;53.071;59.473;197.0;26.94
TUBI;12;10;0;0.230;0.6417;428.85;393.37;410.08;35.48;34.717;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;7.272;65.837;70.065;77.621;197.0;35.57
TUBI;13;10;0;0.254;0.6417;427.18;392.31;408.74;34.87;34.717;117.840;6.970;-35.809;42.780;interna;16.00;-3.472;-124.894;-58.016;105.335;121.422;197.3;53.40
TUBI;13;10;0;0.254;0.6417;427.18;392.31;408.74;34.87;34.717;117.840;6.970;-35.809;42.780;media;17.52;-10.830;-53.439;6.081;53.123;59.520;197.3;26.93
TUBI;13;10;0;0.254;0.6417;427.18;392.31;408.74;34.87;34.717;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;6.261;64.827;69.371;76.611;197.3;35.17
TUBI;14;10;0;0.279;0.6417;425.59;391.29;407.45;34.29;34.717;117.840;6.970;-35.809;42.780;interna;16.00;-3.472;-123.817;-56.940;104.438;120.346;197.5;52.88
TUBI;14;10;0;0.279;0.6417;425.59;391.29;407.45;34.29;34.717;117.840;6.970;-35.809;42.780;media;17.52;-10.785;-53.468;6.096;53.173;59.564;197.5;26.92
TUBI;14;10;0;0.279;0.6417;425.59;391.29;407.45;34.29;34.717;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;5.303;63.868;68.721;75.652;197.5;34.79
TUBI;15;10;0;0.305;0.6417;424.04;390.31;406.20;33.73;34.716;117.840;6.970;-35.809;42.780;interna;16.00;-3.472;-122.768;-55.890;103.566;119.296;197.8;52.37
TUBI;15;10;0;0.305;0.6417;424.04;390.31;406.20;33.73;34.716;117.840;6.970;-35.809;42.780;media;17.52;-10.742;-53.497;6.110;53.221;59.607;197.8;26.91
TUBI;15;10;0;0.305;0.6417;424.04;390.31;406.20;33.73;34.716;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;4.368;62.933;68.094;74.717;197.8;34.43
TUBI;16;10;0;0.332;0.6417;422.54;389.35;404.99;33.19;34.716;117.840;6.970;-35.809;42.780;interna;16.00;-3.472;-121.759;-54.881;102.732;118.288;198.0;51.88
TUBI;16;10;0;0.332;0.6417;422.54;389.35;404.99;33.19;34.716;117.840;6.970;-35.809;42.780;media;17.52;-10.701;-53.525;6.124;53.268;59.648;198.0;26.90
TUBI;16;10;0;0.332;0.6417;422.54;389.35;404.99;33.19;34.716;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;3.470;62.036;67.498;73.820;198.0;34.09
TUBI;17;10;0;0.360;0.6417;421.07;388.42;403.80;32.65;34.716;117.840;6.970;-35.809;42.780;interna;16.00;-3.472;-120.764;-53.886;101.911;117.292;198.2;51.41
TUBI;17;10;0;0.360;0.6417;421.07;388.42;403.80;32.65;34.716;117.840;6.970;-35.809;42.780;media;17.52;-10.660;-53.552;6.137;53.314;59.689;198.2;26.89
TUBI;17;10;0;0.360;0.6417;421.07;388.42;403.80;32.65;34.716;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;2.584;61.149;66.917;72.933;198.2;33.76
TUBI;18;10;0;0.390;0.6417;419.64;387.50;402.64;32.14;34.716;117.840;6.970;-35.809;42.780;interna;16.00;-3.472;-119.799;-52.920;101.118;116.327;198.5;50.95
TUBI;18;10;0;0.390;0.6417;419.64;387.50;402.64;32.14;34.716;117.840;6.970;-35.809;42.780;media;17.52;-10.621;-53.578;6.151;53.358;59.729;198.5;26.88
TUBI;18;10;0;0.390;0.6417;419.64;387.50;402.64;32.14;34.716;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;1.724;60.290;66.359;72.074;198.5;33.43
TUBI;19;10;0;0.420;0.6417;418.22;386.59;401.49;31.63;34.715;117.840;6.970;-35.809;42.780;interna;16.00;-3.472;-118.848;-51.970;100.341;115.377;198.7;50.50
TUBI;19;10;0;0.420;0.6417;418.22;386.59;401.49;31.63;34.715;117.840;6.970;-35.809;42.780;media;17.52;-10.582;-53.604;6.164;53.402;59.768;198.7;26.88
TUBI;19;10;0;0.420;0.6417;418.22;386.59;401.49;31.63;34.715;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;0.877;59.443;65.816;71.227;198.7;33.12
TUBI;20;10;0;0.452;0.6417;416.82;385.69;400.35;31.12;34.715;117.840;6.970;-35.809;42.780;interna;16.00;-3.471;-117.909;-51.030;99.575;114.437;198.9;50.06
TUBI;20;10;0;0.452;0.6417;416.82;385.69;400.35;31.12;34.715;117.840;6.970;-35.809;42.780;media;17.52;-10.543;-53.630;6.177;53.446;59.807;198.9;26.87
TUBI;20;10;0;0.452;0.6417;416.82;385.69;400.35;31.12;34.715;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;0.041;58.607;65.287;70.391;198.9;32.82
TUBI;21;10;0;0.485;0.6417;415.42;384.80;399.22;30.62;34.715;117.840;6.970;-35.809;42.780;interna;16.00;-3.471;-116.967;-50.088;98.811;113.496;199.2;49.61
TUBI;21;10;0;0.485;0.6417;415.42;384.80;399.22;30.62;34.715;117.840;6.970;-35.809;42.780;media;17.52;-10.505;-53.656;6.189;53.489;59.845;199.2;26.86
TUBI;21;10;0;0.485;0.6417;415.42;384.80;399.22;30.62;34.715;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-0.798;57.769;64.762;69.553;199.2;32.52
TUBI;22;10;0;0.520;0.6417;414.03;383.91;398.10;30.12;34.714;117.840;6.970;-35.809;42.780;interna;16.00;-3.471;-116.042;-49.163;98.063;112.571;199.4;49.18
TUBI;22;10;0;0.520;0.6417;414.03;383.91;398.10;30.12;34.714;117.840;6.970;-35.809;42.780;media;17.52;-10.467;-53.681;6.202;53.532;59.884;199.4;26.85
TUBI;22;10;0;0.520;0.6417;414.03;383.91;398.10;30.12;34.714;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-1.622;56.945;64.253;68.729;199.4;32.23
TUBI;23;10;0;0.556;0.6417;412.65;383.03;396.98;29.62;34.714;117.840;6.970;-35.809;42.780;interna;16.00;-3.471;-115.120;-48.241;97.321;111.649;199.6;48.76
TUBI;23;10;0;0.556;0.6417;412.65;383.03;396.98;29.62;34.714;117.840;6.970;-35.809;42.780;media;17.52;-10.429;-53.707;6.215;53.575;59.921;199.6;26.84
TUBI;23;10;0;0.556;0.6417;412.65;383.03;396.98;29.62;34.714;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-2.443;56.124;63.753;67.908;199.6;31.94
TUBI;24;10;0;0.593;0.6417;411.26;382.14;395.86;29.13;34.714;117.840;6.970;-35.809;42.780;interna;16.00;-3.471;-114.191;-47.311;96.575;110.719;199.8;48.33
TUBI;24;10;0;0.593;0.6417;411.26;382.14;395.86;29.13;34.714;117.840;6.970;-35.809;42.780;media;17.52;-10.391;-53.732;6.227;53.618;59.960;199.8;26.83
TUBI;24;10;0;0.593;0.6417;411.26;382.14;395.86;29.13;34.714;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-3.271;55.296;63.255;67.080;199.8;31.65
TUBI;25;10;0;0.632;0.6417;409.88;381.25;394.73;28.63;34.713;117.840;6.970;-35.809;42.780;interna;16.00;-3.471;-113.271;-46.391;95.841;109.800;200.1;47.91
TUBI;25;10;0;0.632;0.6417;409.88;381.25;394.73;28.63;34.713;117.840;6.970;-35.809;42.780;media;17.52;-10.353;-53.758;6.240;53.661;59.998;200.1;26.82
TUBI;25;10;0;0.632;0.6417;409.88;381.25;394.73;28.63;34.713;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-4.090;54.477;62.769;66.261;200.1;31.38
TUBI;26;10;0;0.672;0.6417;408.49;380.36;393.61;28.14;34.713;117.840;6.970;-35.809;42.780;interna;16.00;-3.471;-112.350;-45.470;95.109;108.879;200.3;47.49
TUBI;26;10;0;0.672;0.6417;408.49;380.36;393.61;28.14;34.713;117.840;6.970;-35.809;42.780;media;17.52;-10.316;-53.783;6.253;53.704;60.035;200.3;26.81
TUBI;26;10;0;0.672;0.6417;408.49;380.36;393.61;28.14;34.713;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-4.910;53.657;62.289;65.441;200.3;31.10
TUBI;27;10;0;0.715;0.6417;407.10;379.46;392.48;27.64;34.712;117.840;6.970;-35.809;42.780;interna;16.00;-3.471;-111.427;-44.547;94.379;107.956;200.5;47.07
TUBI;27;10;0;0.715;0.6417;407.10;379.46;392.48;27.64;34.712;117.840;6.970;-35.809;42.780;media;17.52;-10.278;-53.808;6.265;53.747;60.073;200.5;26.81
TUBI;27;10;0;0.715;0.6417;407.10;379.46;392.48;27.64;34.712;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-5.732;52.835;61.816;64.619;200.5;30.83
TUBI;28;10;0;0.759;0.6417;405.69;378.55;391.34;27.14;34.712;117.840;6.970;-35.809;42.780;interna;16.00;-3.471;-110.491;-43.611;93.642;107.020;200.7;46.65
TUBI;28;10;0;0.759;0.6417;405.69;378.55;391.34;27.14;34.712;117.840;6.970;-35.809;42.780;media;17.52;-10.240;-53.834;6.278;53.790;60.112;200.7;26.80
TUBI;28;10;0;0.759;0.6417;405.69;378.55;391.34;27.14;34.712;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-6.566;52.002;61.343;63.786;200.7;30.56
TUBI;29;10;0;0.804;0.6417;404.28;377.64;390.19;26.64;34.712;117.840;6.970;-35.809;42.780;interna;16.00;-3.471;-109.561;-42.680;92.912;106.090;201.0;46.23
TUBI;29;10;0;0.804;0.6417;404.28;377.64;390.19;26.64;34.712;117.840;6.970;-35.809;42.780;media;17.52;-10.201;-53.860;6.291;53.833;60.150;201.0;26.79
TUBI;29;10;0;0.804;0.6417;404.28;377.64;390.19;26.64;34.712;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-7.394;51.173;60.881;62.957;201.0;30.29
TUBI;30;10;0;0.852;0.6417;402.86;376.72;389.04;26.14;34.711;117.840;6.970;-35.809;42.780;interna;16.00;-3.471;-108.626;-41.745;92.183;105.155;201.2;45.82
TUBI;30;10;0;0.852;0.6417;402.86;376.72;389.04;26.14;34.711;117.840;6.970;-35.809;42.780;media;17.52;-10.163;-53.885;6.304;53.877;60.189;201.2;26.78
TUBI;30;10;0;0.852;0.6417;402.86;376.72;389.04;26.14;34.711;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-8.228;50.340;60.425;62.124;201.2;30.03
TUBI;31;10;0;0.902;0.6417;401.43;375.80;387.87;25.63;34.711;117.840;6.970;-35.809;42.780;interna;16.00;-3.471;-107.677;-40.795;91.447;104.206;201.4;45.40
TUBI;31;10;0;0.902;0.6417;401.43;375.80;387.87;25.63;34.711;117.840;6.970;-35.809;42.780;media;17.52;-10.124;-53.911;6.317;53.921;60.228;201.4;26.77
TUBI;31;10;0;0.902;0.6417;401.43;375.80;387.87;25.63;34.711;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-9.073;49.495;59.970;61.279;201.4;29.77
TUBI;32;10;0;0.953;0.6417;399.99;374.86;386.70;25.12;34.710;117.840;6.970;-35.809;42.780;interna;16.00;-3.471;-106.730;-39.849;90.717;103.259;201.7;44.98
TUBI;32;10;0;0.953;0.6417;399.99;374.86;386.70;25.12;34.710;117.840;6.970;-35.809;42.780;media;17.52;-10.085;-53.937;6.330;53.966;60.267;201.7;26.76
TUBI;32;10;0;0.953;0.6417;399.99;374.86;386.70;25.12;34.710;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-9.916;48.653;59.525;60.437;201.7;29.52
TUBI;33;10;0;1.007;0.6417;398.53;373.92;385.51;24.61;34.710;117.840;6.970;-35.809;42.780;interna;16.00;-3.471;-105.770;-38.888;89.979;102.299;201.9;44.57
TUBI;33;10;0;1.007;0.6417;398.53;373.92;385.51;24.61;34.710;117.840;6.970;-35.809;42.780;media;17.52;-10.046;-53.964;6.343;54.010;60.307;201.9;26.75
TUBI;33;10;0;1.007;0.6417;398.53;373.92;385.51;24.61;34.710;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-10.772;47.797;59.081;59.581;201.9;29.26
TUBI;34;10;0;1.063;0.6417;397.06;372.97;384.32;24.09;34.709;117.840;6.970;-35.809;42.780;interna;16.00;-3.471;-104.811;-37.929;89.248;101.341;202.1;44.15
TUBI;34;10;0;1.063;0.6417;397.06;372.97;384.32;24.09;34.709;117.840;6.970;-35.809;42.780;media;17.52;-10.007;-53.990;6.356;54.055;60.346;202.1;26.74
TUBI;34;10;0;1.063;0.6417;397.06;372.97;384.32;24.09;34.709;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-11.625;46.944;58.648;58.728;202.1;29.01
TUBI;35;10;0;1.122;0.6417;395.58;372.01;383.11;23.57;34.709;117.840;6.970;-35.809;42.780;interna;16.00;-3.471;-103.847;-36.964;88.516;100.376;202.4;43.74
TUBI;35;10;0;1.122;0.6417;395.58;372.01;383.11;23.57;34.709;117.840;6.970;-35.809;42.780;media;17.52;-9.967;-54.017;6.369;54.100;60.386;202.4;26.73
TUBI;35;10;0;1.122;0.6417;395.58;372.01;383.11;23.57;34.709;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-12.485;46.084;58.222;58.569;202.4;28.77
TUBI;36;10;0;1.182;0.6417;394.08;371.03;381.89;23.05;34.708;117.840;6.970;-35.809;42.780;interna;16.00;-3.471;-102.867;-35.985;87.779;99.397;202.6;43.32
TUBI;36;10;0;1.182;0.6417;394.08;371.03;381.89;23.05;34.708;117.840;6.970;-35.809;42.780;media;17.52;-9.927;-54.044;6.382;54.146;60.426;202.6;26.72
TUBI;36;10;0;1.182;0.6417;394.08;371.03;381.89;23.05;34.708;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-13.357;45.212;57.799;58.569;202.6;28.53
TUBI;37;10;0;1.246;0.6417;392.67;370.12;380.74;22.56;34.708;117.840;6.970;-35.809;42.780;interna;16.00;-3.471;-101.952;-35.069;87.093;98.482;202.9;42.93
TUBI;37;10;0;1.246;0.6417;392.67;370.12;380.74;22.56;34.708;117.840;6.970;-35.809;42.780;media;17.52;-9.890;-54.069;6.395;54.189;60.464;202.9;26.71
TUBI;37;10;0;1.246;0.6417;392.67;370.12;380.74;22.56;34.708;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-14.172;44.397;57.413;58.570;202.9;28.30
TUBI;38;10;0;1.311;0.6417;391.15;369.13;379.50;22.02;34.707;117.840;6.970;-35.809;42.780;interna;16.00;-3.471;-100.961;-34.078;86.356;97.491;203.1;42.52
TUBI;38;10;0;1.311;0.6417;391.15;369.13;379.50;22.02;34.707;117.840;6.970;-35.809;42.780;media;17.52;-9.849;-54.096;6.408;54.236;60.505;203.1;26.70
TUBI;38;10;0;1.311;0.6417;391.15;369.13;379.50;22.02;34.707;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-15.055;43.515;57.005;58.570;203.1;28.07
TUBI;39;10;0;1.380;0.6417;389.62;368.12;378.25;21.49;34.706;117.840;6.970;-35.809;42.780;interna;16.00;-3.471;-99.972;-33.088;85.624;96.501;203.4;42.11
TUBI;39;10;0;1.380;0.6417;389.62;368.12;378.25;21.49;34.706;117.840;6.970;-35.809;42.780;media;17.52;-9.809;-54.124;6.422;54.282;60.546;203.4;26.69
TUBI;39;10;0;1.380;0.6417;389.62;368.12;378.25;21.49;34.706;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-15.937;42.633;56.608;58.570;203.4;27.84
TUBI;40;10;0;1.452;0.6417;388.07;367.11;376.98;20.96;34.706;117.840;6.970;-35.809;42.780;interna;16.00;-3.471;-98.970;-32.086;84.889;95.499;203.6;41.69
TUBI;40;10;0;1.452;0.6417;388.07;367.11;376.98;20.96;34.706;117.840;6.970;-35.809;42.780;media;17.52;-9.767;-54.151;6.436;54.329;60.587;203.6;26.68
TUBI;40;10;0;1.452;0.6417;388.07;367.11;376.98;20.96;34.706;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-16.830;41.741;56.218;58.571;203.6;27.61
TUBI;41;10;0;1.526;0.6417;386.51;366.10;375.71;20.42;34.705;117.840;6.970;-35.809;42.780;interna;16.00;-3.471;-97.969;-31.085;84.161;94.499;203.9;41.28
TUBI;41;10;0;1.526;0.6417;386.51;366.10;375.71;20.42;34.705;117.840;6.970;-35.809;42.780;media;17.52;-9.726;-54.179;6.449;54.376;60.628;203.9;26.67
TUBI;41;10;0;1.526;0.6417;386.51;366.10;375.71;20.42;34.705;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-17.721;40.850;55.840;58.571;203.9;27.39
TUBI;42;10;0;1.603;0.6417;384.94;365.07;374.43;19.88;34.704;117.840;6.970;-35.809;42.780;interna;16.00;-3.470;-96.958;-30.073;83.430;93.487;204.1;40.87
TUBI;42;10;0;1.603;0.6417;384.94;365.07;374.43;19.88;34.704;117.840;6.970;-35.809;42.780;media;17.52;-9.685;-54.207;6.463;54.424;60.670;204.1;26.66
TUBI;42;10;0;1.603;0.6417;384.94;365.07;374.43;19.88;34.704;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-18.622;39.949;55.469;58.571;204.1;27.18
TUBI;43;10;0;1.684;0.6417;383.36;364.03;373.13;19.33;34.704;117.840;6.970;-35.809;42.780;interna;16.00;-3.470;-95.943;-29.057;82.703;92.472;204.4;40.47
TUBI;43;10;0;1.684;0.6417;383.36;364.03;373.13;19.33;34.704;117.840;6.970;-35.809;42.780;media;17.52;-9.643;-54.235;6.477;54.471;60.712;204.4;26.65
TUBI;43;10;0;1.684;0.6417;383.36;364.03;373.13;19.33;34.704;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-19.527;39.045;55.110;58.572;204.4;26.97
TUBI;44;10;0;1.768;0.6417;381.77;362.99;371.83;18.79;34.703;117.840;6.970;-35.809;42.780;interna;16.00;-3.470;-94.930;-28.045;81.983;91.460;204.6;40.06
TUBI;44;10;0;1.768;0.6417;381.77;362.99;371.83;18.79;34.703;117.840;6.970;-35.809;42.780;media;17.52;-9.602;-54.263;6.491;54.519;60.754;204.6;26.64
TUBI;44;10;0;1.768;0.6417;381.77;362.99;371.83;18.79;34.703;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-20.428;38.143;54.764;58.572;204.6;26.76
TUBI;45;10;0;1.855;0.6417;380.17;361.93;370.52;18.24;34.702;117.840;6.970;-35.809;42.780;interna;16.00;-3.470;-93.909;-27.023;81.264;90.439;204.9;39.66
TUBI;45;10;0;1.855;0.6417;380.17;361.93;370.52;18.24;34.702;117.840;6.970;-35.809;42.780;media;17.52;-9.560;-54.291;6.505;54.567;60.796;204.9;26.63
TUBI;45;10;0;1.855;0.6417;380.17;361.93;370.52;18.24;34.702;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-21.338;37.234;54.428;58.572;204.9;26.56
TUBI;46;10;0;1.947;0.6417;378.57;360.88;369.21;17.69;34.702;117.840;6.970;-35.809;42.780;interna;16.00;-3.470;-92.887;-26.000;80.550;89.417;205.2;39.26
TUBI;46;10;0;1.947;0.6417;378.57;360.88;369.21;17.69;34.702;117.840;6.970;-35.809;42.780;media;17.52;-9.518;-54.319;6.519;54.615;60.838;205.2;26.62
TUBI;46;10;0;1.947;0.6417;378.57;360.88;369.21;17.69;34.702;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-22.249;36.323;54.104;58.573;205.2;26.37
TUBI;47;10;0;2.041;0.6417;376.96;359.81;367.89;17.14;34.701;117.840;6.970;-35.809;42.780;interna;16.00;-3.470;-91.869;-24.982;79.847;88.399;205.4;38.87
TUBI;47;10;0;2.041;0.6417;376.96;359.81;367.89;17.14;34.701;117.840;6.970;-35.809;42.780;media;17.52;-9.476;-54.348;6.533;54.663;60.881;205.4;26.61
TUBI;47;10;0;2.041;0.6417;376.96;359.81;367.89;17.14;34.701;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-23.156;35.417;53.796;58.573;205.4;26.19
TUBI;48;10;0;2.140;0.6417;375.34;358.74;366.56;16.59;34.700;117.840;6.970;-35.809;42.780;interna;16.00;-3.470;-90.846;-23.958;79.146;87.376;205.7;38.48
TUBI;48;10;0;2.140;0.6417;375.34;358.74;366.56;16.59;34.700;117.840;6.970;-35.809;42.780;media;17.52;-9.434;-54.376;6.547;54.712;60.923;205.7;26.60
TUBI;48;10;0;2.140;0.6417;375.34;358.74;366.56;16.59;34.700;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-24.068;34.505;53.500;58.573;205.7;26.01
TUBI;49;10;0;2.243;0.6417;373.71;357.67;365.23;16.05;34.699;117.840;6.970;-35.809;42.780;interna;16.00;-3.470;-89.823;-22.936;78.453;86.353;206.0;38.09
TUBI;49;10;0;2.243;0.6417;373.71;357.67;365.23;16.05;34.699;117.840;6.970;-35.809;42.780;media;17.52;-9.393;-54.404;6.561;54.760;60.965;206.0;26.59
TUBI;49;10;0;2.243;0.6417;373.71;357.67;365.23;16.05;34.699;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-24.979;33.595;53.218;58.574;206.0;25.84
TUBI;50;10;0;2.350;0.6417;372.09;356.59;363.89;15.50;34.698;117.840;6.970;-35.809;42.780;interna;16.00;-3.470;-88.808;-21.920;77.773;85.339;206.2;37.71
TUBI;50;10;0;2.350;0.6417;372.09;356.59;363.89;15.50;34.698;117.840;6.970;-35.809;42.780;media;17.52;-9.351;-54.432;6.575;54.808;61.007;206.2;26.58
TUBI;50;10;0;2.350;0.6417;372.09;356.59;363.89;15.50;34.698;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-25.883;32.691;52.952;58.574;206.2;25.68
TUBI;51;10;0;2.461;0.6417;370.47;355.51;362.56;14.96;34.697;117.840;6.970;-35.809;42.780;interna;16.00;-3.470;-87.791;-20.903;77.098;84.322;206.5;37.34
TUBI;51;10;0;2.461;0.6417;370.47;355.51;362.56;14.96;34.697;117.840;6.970;-35.809;42.780;media;17.52;-9.309;-54.461;6.589;54.856;61.049;206.5;26.57
TUBI;51;10;0;2.461;0.6417;370.47;355.51;362.56;14.96;34.697;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-26.790;31.785;52.699;58.575;206.5;25.52
TUBI;52;10;0;2.578;0.6417;368.85;354.43;361.22;14.41;34.697;117.840;6.970;-35.809;42.780;interna;16.00;-3.470;-86.779;-19.889;76.434;83.309;206.8;36.97
TUBI;52;10;0;2.578;0.6417;368.85;354.43;361.22;14.41;34.697;117.840;6.970;-35.809;42.780;media;17.52;-9.268;-54.489;6.603;54.904;61.091;206.8;26.56
TUBI;52;10;0;2.578;0.6417;368.85;354.43;361.22;14.41;34.697;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-27.692;30.883;52.462;58.575;206.8;25.37
TUBI;53;10;0;2.698;0.6417;367.23;353.35;359.89;13.87;34.696;117.840;6.970;-35.809;42.780;interna;16.00;-3.470;-85.776;-18.886;75.784;82.307;207.0;36.61
TUBI;53;10;0;2.698;0.6417;367.23;353.35;359.89;13.87;34.696;117.840;6.970;-35.809;42.780;media;17.52;-9.227;-54.516;6.616;54.952;61.133;207.0;26.54
TUBI;53;10;0;2.698;0.6417;367.23;353.35;359.89;13.87;34.696;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-28.585;29.990;52.242;58.575;207.0;25.23
TUBI;54;10;0;2.824;0.6417;365.61;352.28;358.56;13.34;34.695;117.840;6.970;-35.809;42.780;interna;16.00;-3.469;-84.776;-17.885;75.143;81.306;207.3;36.25
TUBI;54;10;0;2.824;0.6417;365.61;352.28;358.56;13.34;34.695;117.840;6.970;-35.809;42.780;media;17.52;-9.186;-54.544;6.630;54.999;61.174;207.3;26.53
TUBI;54;10;0;2.824;0.6417;365.61;352.28;358.56;13.34;34.695;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-29.477;29.099;52.036;58.576;207.3;25.10
TUBI;55;10;0;2.955;0.6417;364.00;351.20;357.23;12.80;34.694;117.840;6.970;-35.809;42.780;interna;16.00;-3.469;-83.783;-16.892;74.515;80.314;207.6;35.90
TUBI;55;10;0;2.955;0.6417;364.00;351.20;357.23;12.80;34.694;117.840;6.970;-35.809;42.780;media;17.52;-9.145;-54.572;6.644;55.046;61.215;207.6;26.52
TUBI;55;10;0;2.955;0.6417;364.00;351.20;357.23;12.80;34.694;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-30.362;28.215;51.847;58.576;207.6;24.98
TUBI;56;10;0;3.092;0.6417;362.41;350.13;355.91;12.28;34.693;117.840;6.970;-35.809;42.780;interna;16.00;-3.469;-82.804;-15.913;73.903;79.335;207.8;35.56
TUBI;56;10;0;3.092;0.6417;362.41;350.13;355.91;12.28;34.693;117.840;6.970;-35.809;42.780;media;17.52;-9.105;-54.599;6.657;55.093;61.256;207.8;26.51
TUBI;56;10;0;3.092;0.6417;362.41;350.13;355.91;12.28;34.693;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-31.234;27.342;51.674;58.577;207.8;24.87
TUBI;57;10;0;3.234;0.6417;360.85;349.09;354.63;11.75;34.692;117.840;6.970;-35.809;42.780;interna;16.00;-3.469;-81.828;-14.936;73.301;78.359;208.1;35.23
TUBI;57;10;0;3.234;0.6417;360.85;349.09;354.63;11.75;34.692;117.840;6.970;-35.809;42.780;media;17.52;-9.065;-54.626;6.670;55.139;61.297;208.1;26.50
TUBI;57;10;0;3.234;0.6417;360.85;349.09;354.63;11.75;34.692;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-32.104;26.473;51.516;58.577;208.1;24.76
TUBI;58;10;0;3.382;0.6417;359.25;348.01;353.30;11.24;34.691;117.840;6.970;-35.809;42.780;interna;16.00;-3.469;-80.870;-13.977;72.718;77.400;208.3;34.90
TUBI;58;10;0;3.382;0.6417;359.25;348.01;353.30;11.24;34.691;117.840;6.970;-35.809;42.780;media;17.52;-9.025;-54.653;6.684;55.185;61.336;208.3;26.49
TUBI;58;10;0;3.382;0.6417;359.25;348.01;353.30;11.24;34.691;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-32.959;25.619;51.375;58.578;208.3;24.66
TUBI;59;10;0;3.536;0.6417;357.67;346.94;351.99;10.73;34.690;117.840;6.970;-35.809;42.780;interna;16.00;-3.469;-79.927;-13.034;72.153;76.458;208.6;34.59
TUBI;59;10;0;3.536;0.6417;357.67;346.94;351.99;10.73;34.690;117.840;6.970;-35.809;42.780;media;17.52;-8.987;-54.679;6.696;55.230;61.376;208.6;26.48
