componente;i;j;classe;z_m;y_m;T_met_int_C;T_met_est_C;T_met_media_C;dT_spessore_K;p_int_bar;p_est_bar;sZ_membr_MPa;sZ_termico_MPa;sZ_pressione_MPa;punto;r_mm;sigma_R_MPa;sigma_theta_MPa;sigma_Z_MPa;sigma_VM_MPa;sigma_Tresca_MPa;Sy_MPa;utilizzo_pc
TUBI;59;10;0;3.536;0.6417;357.67;346.94;351.99;10.73;34.690;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-33.799;24.779;51.249;58.578;208.6;24.57
TUBI;60;10;0;3.697;0.6417;356.11;345.88;350.70;10.23;34.688;117.840;6.970;-35.809;42.780;interna;16.00;-3.469;-78.995;-12.101;71.601;75.526;208.9;34.28
TUBI;60;10;0;3.697;0.6417;356.11;345.88;350.70;10.23;34.688;117.840;6.970;-35.809;42.780;media;17.52;-8.949;-54.705;6.709;55.275;61.414;208.9;26.46
TUBI;60;10;0;3.697;0.6417;356.11;345.88;350.70;10.23;34.688;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-34.630;23.949;51.138;58.579;208.9;24.48
TUBI;61;10;0;3.864;0.6417;354.57;344.83;349.42;9.74;34.687;117.840;6.970;-35.809;42.780;interna;16.00;-3.469;-78.078;-11.183;71.067;74.609;209.1;33.98
TUBI;61;10;0;3.864;0.6417;354.57;344.83;349.42;9.74;34.687;117.840;6.970;-35.809;42.780;media;17.52;-8.911;-54.731;6.722;55.318;61.453;209.1;26.45
TUBI;61;10;0;3.864;0.6417;354.57;344.83;349.42;9.74;34.687;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-35.448;23.132;51.042;58.579;209.1;24.41
TUBI;62;10;0;4.038;0.6417;353.06;343.80;348.16;9.26;34.686;117.840;6.970;-35.809;42.780;interna;16.00;-3.469;-77.180;-10.285;70.551;73.711;209.4;33.70
TUBI;62;10;0;4.038;0.6417;353.06;343.80;348.16;9.26;34.686;117.840;6.970;-35.809;42.780;media;17.52;-8.874;-54.756;6.734;55.361;61.490;209.4;26.44
TUBI;62;10;0;4.038;0.6417;353.06;343.80;348.16;9.26;34.686;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-36.248;22.332;50.961;58.580;209.4;24.34
TUBI;63;10;0;4.219;0.6417;351.57;342.79;346.92;8.78;34.685;117.840;6.970;-35.809;42.780;interna;16.00;-3.468;-76.297;-9.401;70.051;72.828;209.6;33.42
TUBI;63;10;0;4.219;0.6417;351.57;342.79;346.92;8.78;34.685;117.840;6.970;-35.809;42.780;media;17.52;-8.838;-54.781;6.746;55.404;61.527;209.6;26.43
TUBI;63;10;0;4.219;0.6417;351.57;342.79;346.92;8.78;34.685;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-37.036;21.545;50.893;58.581;209.6;24.28
TUBI;64;10;0;4.407;0.6417;350.11;341.79;345.71;8.32;34.684;117.840;6.970;-35.809;42.780;interna;16.00;-3.468;-75.435;-8.538;69.570;71.967;209.9;33.15
TUBI;64;10;0;4.407;0.6417;350.11;341.79;345.71;8.32;34.684;117.840;6.970;-35.809;42.780;media;17.52;-8.802;-54.805;6.758;55.445;61.563;209.9;26.42
TUBI;64;10;0;4.407;0.6417;350.11;341.79;345.71;8.32;34.684;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-37.804;20.777;50.838;58.581;209.9;24.22
TUBI;65;10;0;4.604;0.6417;348.68;340.81;344.52;7.87;34.682;117.840;6.970;-35.809;42.780;interna;16.00;-3.468;-74.590;-7.693;69.107;71.122;210.1;32.89
TUBI;65;10;0;4.604;0.6417;348.68;340.81;344.52;7.87;34.682;117.840;6.970;-35.809;42.780;media;17.52;-8.768;-54.828;6.770;55.486;61.598;210.1;26.41
TUBI;65;10;0;4.604;0.6417;348.68;340.81;344.52;7.87;34.682;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-38.558;20.024;50.796;58.582;210.1;24.18
TUBI;66;10;0;4.809;0.6417;347.29;339.86;343.36;7.43;34.681;117.840;6.970;-35.809;42.780;interna;16.00;-3.468;-73.769;-6.870;68.663;70.301;210.3;32.65
TUBI;66;10;0;4.809;0.6417;347.29;339.86;343.36;7.43;34.681;117.840;6.970;-35.809;42.780;media;17.52;-8.734;-54.852;6.781;55.525;61.632;210.3;26.40
TUBI;66;10;0;4.809;0.6417;347.29;339.86;343.36;7.43;34.681;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-39.290;19.292;50.765;58.582;210.3;24.14
TUBI;67;10;0;5.022;0.6417;345.92;338.93;342.22;7.00;34.680;117.840;6.970;-35.809;42.780;interna;16.00;-3.468;-72.969;-6.070;68.237;69.501;210.6;32.41
TUBI;67;10;0;5.022;0.6417;345.92;338.93;342.22;7.00;34.680;117.840;6.970;-35.809;42.780;media;17.52;-8.701;-54.874;6.792;55.564;61.666;210.6;26.39
TUBI;67;10;0;5.022;0.6417;345.92;338.93;342.22;7.00;34.680;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-40.004;18.579;50.746;58.583;210.6;24.10
TUBI;68;10;0;5.243;0.6417;344.60;338.02;341.12;6.58;34.678;117.840;6.970;-35.809;42.780;interna;16.00;-3.468;-72.191;-5.291;67.830;68.723;210.8;32.18
TUBI;68;10;0;5.243;0.6417;344.60;338.02;341.12;6.58;34.678;117.840;6.970;-35.809;42.780;media;17.52;-8.669;-54.896;6.802;55.601;61.698;210.8;26.38
TUBI;68;10;0;5.243;0.6417;344.60;338.02;341.12;6.58;34.678;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-40.697;17.886;50.736;58.584;210.8;24.07
TUBI;69;10;0;5.474;0.6417;343.31;337.14;340.05;6.17;34.677;117.840;6.970;-35.809;42.780;interna;16.00;-3.468;-71.435;-4.534;67.440;67.967;211.0;31.96
TUBI;69;10;0;5.474;0.6417;343.31;337.14;340.05;6.17;34.677;117.840;6.970;-35.809;42.780;media;17.52;-8.638;-54.917;6.813;55.638;61.730;211.0;26.37
TUBI;69;10;0;5.474;0.6417;343.31;337.14;340.05;6.17;34.677;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-41.372;17.212;50.736;58.584;211.0;24.05
TUBI;70;10;0;5.715;0.6417;342.06;336.28;339.01;5.78;34.675;117.840;6.970;-35.809;42.780;interna;16.00;-3.468;-70.705;-3.804;67.070;67.238;211.2;31.76
TUBI;70;10;0;5.715;0.6417;342.06;336.28;339.01;5.78;34.675;117.840;6.970;-35.809;42.780;media;17.52;-8.608;-54.938;6.823;55.673;61.761;211.2;26.36
TUBI;70;10;0;5.715;0.6417;342.06;336.28;339.01;5.78;34.675;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-42.023;16.562;50.745;58.585;211.2;24.03
TUBI;71;10;0;5.965;0.6417;340.86;335.46;338.00;5.40;34.674;117.840;6.970;-35.809;42.780;interna;16.00;-3.467;-70.000;-3.098;66.718;66.902;211.4;31.56
TUBI;71;10;0;5.965;0.6417;340.86;335.46;338.00;5.40;34.674;117.840;6.970;-35.809;42.780;media;17.52;-8.579;-54.958;6.832;55.707;61.791;211.4;26.35
TUBI;71;10;0;5.965;0.6417;340.86;335.46;338.00;5.40;34.674;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-42.652;15.933;50.761;58.586;211.4;24.01
TUBI;72;10;0;6.226;0.6417;339.69;334.66;337.03;5.04;34.672;117.840;6.970;-35.809;42.780;interna;16.00;-3.467;-69.320;-2.417;66.384;66.903;211.6;31.37
TUBI;72;10;0;6.226;0.6417;339.69;334.66;337.03;5.04;34.672;117.840;6.970;-35.809;42.780;media;17.52;-8.551;-54.977;6.842;55.740;61.819;211.6;26.34
TUBI;72;10;0;6.226;0.6417;339.69;334.66;337.03;5.04;34.672;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-43.259;15.328;50.784;58.587;211.6;24.00
TUBI;73;10;0;6.498;0.6417;338.57;333.89;336.09;4.69;34.671;117.840;6.970;-35.809;42.780;interna;16.00;-3.467;-68.667;-1.762;66.068;66.904;211.8;31.20
TUBI;73;10;0;6.498;0.6417;338.57;333.89;336.09;4.69;34.671;117.840;6.970;-35.809;42.780;media;17.52;-8.524;-54.996;6.851;55.772;61.847;211.8;26.33
TUBI;73;10;0;6.498;0.6417;338.57;333.89;336.09;4.69;34.671;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-43.843;14.745;50.813;58.587;211.8;23.99
TUBI;74;10;0;6.780;0.6417;337.50;333.15;335.20;4.35;34.669;117.840;6.970;-35.809;42.780;interna;16.00;-3.467;-68.041;-1.135;65.770;66.905;212.0;31.03
TUBI;74;10;0;6.780;0.6417;337.50;333.15;335.20;4.35;34.669;117.840;6.970;-35.809;42.780;media;17.52;-8.499;-55.014;6.859;55.803;61.873;212.0;26.33
TUBI;74;10;0;6.780;0.6417;337.50;333.15;335.20;4.35;34.669;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-44.402;14.186;50.848;58.588;212.0;23.99
TUBI;75;10;0;7.075;0.6417;336.47;332.44;334.34;4.03;34.667;117.840;6.970;-35.809;42.780;interna;16.00;-3.467;-67.440;-0.534;65.489;66.906;212.1;30.87
TUBI;75;10;0;7.075;0.6417;336.47;332.44;334.34;4.03;34.667;117.840;6.970;-35.809;42.780;media;17.52;-8.474;-55.031;6.867;55.832;61.899;212.1;26.32
TUBI;75;10;0;7.075;0.6417;336.47;332.44;334.34;4.03;34.667;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-44.938;13.651;50.886;58.589;212.1;23.99
TUBI;76;10;0;7.381;0.6417;335.48;331.77;333.52;3.72;34.666;117.840;6.970;-35.809;42.780;interna;16.00;-3.467;-66.866;0.041;65.224;66.907;212.3;30.72
TUBI;76;10;0;7.381;0.6417;335.48;331.77;333.52;3.72;34.666;117.840;6.970;-35.809;42.780;media;17.52;-8.450;-55.048;6.875;55.860;61.923;212.3;26.31
TUBI;76;10;0;7.381;0.6417;335.48;331.77;333.52;3.72;34.666;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-45.451;13.139;50.928;58.590;212.3;23.99
TUBI;77;10;0;7.701;0.6417;334.55;331.12;332.74;3.42;34.664;117.840;6.970;-35.809;42.780;interna;16.00;-3.466;-66.320;0.588;64.976;66.908;212.5;30.58
TUBI;77;10;0;7.701;0.6417;334.55;331.12;332.74;3.42;34.664;117.840;6.970;-35.809;42.780;media;17.52;-8.428;-55.064;6.883;55.887;61.947;212.5;26.31
TUBI;77;10;0;7.701;0.6417;334.55;331.12;332.74;3.42;34.664;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-45.939;12.652;50.973;58.591;212.5;23.99
TUBI;78;10;0;8.033;0.6417;333.66;330.51;331.99;3.15;34.662;117.840;6.970;-35.809;42.780;interna;16.00;-3.466;-65.800;1.109;64.743;66.909;212.6;30.45
TUBI;78;10;0;8.033;0.6417;333.66;330.51;331.99;3.15;34.662;117.840;6.970;-35.809;42.780;media;17.52;-8.407;-55.079;6.890;55.913;61.969;212.6;26.30
TUBI;78;10;0;8.033;0.6417;333.66;330.51;331.99;3.15;34.662;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-46.404;12.188;51.020;58.592;212.6;24.00
TUBI;79;10;0;8.379;0.6417;332.81;329.93;331.29;2.88;34.660;117.840;6.970;-35.809;42.780;interna;16.00;-3.466;-65.308;1.603;64.526;66.910;212.7;30.33
TUBI;79;10;0;8.379;0.6417;332.81;329.93;331.29;2.88;34.660;117.840;6.970;-35.809;42.780;media;17.52;-8.386;-55.093;6.897;55.937;61.990;212.7;26.29
TUBI;79;10;0;8.379;0.6417;332.81;329.93;331.29;2.88;34.660;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-46.844;11.749;51.069;58.592;212.7;24.00
TUBI;80;10;0;8.740;0.6417;332.01;329.38;330.62;2.63;34.658;117.840;6.970;-35.809;42.780;interna;16.00;-3.466;-64.842;2.070;64.323;66.912;212.9;30.22
TUBI;80;10;0;8.740;0.6417;332.01;329.38;330.62;2.63;34.658;117.840;6.970;-35.809;42.780;media;17.52;-8.367;-55.107;6.903;55.960;62.010;212.9;26.29
TUBI;80;10;0;8.740;0.6417;332.01;329.38;330.62;2.63;34.658;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-47.261;11.333;51.118;58.593;212.9;24.01
TUBI;81;10;0;9.115;0.6417;331.26;328.87;329.99;2.39;34.656;117.840;6.970;-35.809;42.780;interna;16.00;-3.466;-64.403;2.510;64.134;66.913;213.0;30.11
TUBI;81;10;0;9.115;0.6417;331.26;328.87;329.99;2.39;34.656;117.840;6.970;-35.809;42.780;media;17.52;-8.349;-55.120;6.909;55.982;62.029;213.0;26.28
TUBI;81;10;0;9.115;0.6417;331.26;328.87;329.99;2.39;34.656;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-47.653;10.941;51.168;58.594;213.0;24.02
TUBI;82;10;0;9.506;0.6417;330.55;328.38;329.40;2.17;34.654;117.840;6.970;-35.809;42.780;interna;16.00;-3.465;-63.990;2.924;63.959;66.914;213.1;30.01
TUBI;82;10;0;9.506;0.6417;330.55;328.38;329.40;2.17;34.654;117.840;6.970;-35.809;42.780;media;17.52;-8.332;-55.133;6.915;56.003;62.047;213.1;26.28
TUBI;82;10;0;9.506;0.6417;330.55;328.38;329.40;2.17;34.654;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-48.023;10.573;51.218;58.595;213.1;24.03
TUBI;83;10;0;9.913;0.6417;329.89;327.93;328.85;1.96;34.652;117.840;6.970;-35.809;42.780;interna;16.00;-3.465;-63.604;3.312;63.797;66.915;213.2;29.92
TUBI;83;10;0;9.913;0.6417;329.89;327.93;328.85;1.96;34.652;117.840;6.970;-35.809;42.780;media;17.52;-8.316;-55.144;6.920;56.022;62.064;213.2;26.27
TUBI;83;10;0;9.913;0.6417;329.89;327.93;328.85;1.96;34.652;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-48.369;10.227;51.266;58.596;213.2;24.04
TUBI;84;10;0;10.337;0.6417;329.27;327.50;328.33;1.77;34.650;117.840;6.970;-35.809;42.780;interna;16.00;-3.465;-63.242;3.674;63.648;66.916;213.3;29.83
TUBI;84;10;0;10.337;0.6417;329.27;327.50;328.33;1.77;34.650;117.840;6.970;-35.809;42.780;media;17.52;-8.301;-55.155;6.925;56.041;62.080;213.3;26.27
TUBI;84;10;0;10.337;0.6417;329.27;327.50;328.33;1.77;34.650;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-48.693;9.904;51.314;58.597;213.3;24.05
TUBI;85;10;0;10.778;0.6417;328.69;327.11;327.85;1.59;34.647;117.840;6.970;-35.809;42.780;interna;16.00;-3.465;-62.906;4.012;63.510;66.918;213.4;29.76
TUBI;85;10;0;10.778;0.6417;328.69;327.11;327.85;1.59;34.647;117.840;6.970;-35.809;42.780;media;17.52;-8.287;-55.166;6.930;56.058;62.095;213.4;26.27
TUBI;85;10;0;10.778;0.6417;328.69;327.11;327.85;1.59;34.647;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-48.995;9.604;51.361;58.598;213.4;24.06
TUBI;86;10;0;11.238;0.6417;328.16;326.74;327.41;1.42;34.645;117.840;6.970;-35.809;42.780;interna;16.00;-3.465;-62.593;4.326;63.384;66.919;213.5;29.69
TUBI;86;10;0;11.238;0.6417;328.16;326.74;327.41;1.42;34.645;117.840;6.970;-35.809;42.780;media;17.52;-8.274;-55.176;6.934;56.074;62.109;213.5;26.26
TUBI;86;10;0;11.238;0.6417;328.16;326.74;327.41;1.42;34.645;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-49.275;9.324;51.406;58.600;213.5;24.08
TUBI;87;10;0;11.716;0.6417;327.67;326.40;327.00;1.26;34.643;117.840;6.970;-35.809;42.780;interna;16.00;-3.464;-62.305;4.616;63.269;66.921;213.6;29.62
TUBI;87;10;0;11.716;0.6417;327.67;326.40;327.00;1.26;34.643;117.840;6.970;-35.809;42.780;media;17.52;-8.262;-55.185;6.938;56.089;62.123;213.6;26.26
TUBI;87;10;0;11.716;0.6417;327.67;326.40;327.00;1.26;34.643;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-49.535;9.066;51.448;58.601;213.6;24.09
TUBI;88;10;0;12.214;0.6417;327.21;326.09;326.62;1.12;34.640;117.840;6.970;-35.809;42.780;interna;16.00;-3.464;-62.039;4.883;63.163;66.922;213.7;29.56
TUBI;88;10;0;12.214;0.6417;327.21;326.09;326.62;1.12;34.640;117.840;6.970;-35.809;42.780;media;17.52;-8.251;-55.193;6.942;56.103;62.135;213.7;26.26
TUBI;88;10;0;12.214;0.6417;327.21;326.09;326.62;1.12;34.640;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-49.774;8.828;51.489;58.602;213.7;24.10
TUBI;89;10;0;12.733;0.6417;326.79;325.80;326.27;0.99;34.638;117.840;6.970;-35.809;42.780;interna;16.00;-3.464;-61.795;5.128;63.068;66.923;213.7;29.51
TUBI;89;10;0;12.733;0.6417;326.79;325.80;326.27;0.99;34.638;117.840;6.970;-35.809;42.780;media;17.52;-8.241;-55.201;6.945;56.116;62.146;213.7;26.25
TUBI;89;10;0;12.733;0.6417;326.79;325.80;326.27;0.99;34.638;117.840;6.970;-35.809;42.780;esterna;19.05;-11.784;-49.993;8.610;51.528;58.603;213.7;24.11
TUBI;0;11;0;0.007;0.7843;343.74;337.58;340.48;6.16;34.740;117.840;7.428;-35.354;42.782;interna;16.00;-3.474;-71.366;-4.044;67.609;67.892;210.9;32.06
TUBI;0;11;0;0.007;0.7843;343.74;337.58;340.48;6.16;34.740;117.840;7.428;-35.354;42.782;media;17.52;-8.640;-54.885;7.271;55.925;62.156;210.9;26.52
TUBI;0;11;0;0.007;0.7843;343.74;337.58;340.48;6.16;34.740;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-41.371;17.641;51.106;59.012;210.9;24.23
TUBI;1;11;0;0.022;0.7843;343.72;337.57;340.47;6.15;34.725;117.840;7.428;-35.354;42.782;interna;16.00;-3.472;-71.364;-4.033;67.613;67.891;210.9;32.06
TUBI;1;11;0;0.022;0.7843;343.72;337.57;340.47;6.15;34.725;117.840;7.428;-35.354;42.782;media;17.52;-8.639;-54.894;7.271;55.933;62.164;210.9;26.52
TUBI;1;11;0;0.022;0.7843;343.72;337.57;340.47;6.15;34.725;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-41.388;17.631;51.112;59.019;210.9;24.23
TUBI;2;11;0;0.037;0.7843;343.70;337.56;340.45;6.14;34.725;117.840;7.428;-35.354;42.782;interna;16.00;-3.472;-71.352;-4.021;67.607;67.880;210.9;32.05
TUBI;2;11;0;0.037;0.7843;343.70;337.56;340.45;6.14;34.725;117.840;7.428;-35.354;42.782;media;17.52;-8.638;-54.894;7.271;55.934;62.165;210.9;26.52
TUBI;2;11;0;0.037;0.7843;343.70;337.56;340.45;6.14;34.725;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-41.398;17.621;51.112;59.019;210.9;24.23
TUBI;3;11;0;0.053;0.7843;343.68;337.54;340.43;6.14;34.724;117.840;7.428;-35.354;42.782;interna;16.00;-3.472;-71.340;-4.009;67.601;67.868;210.9;32.05
TUBI;3;11;0;0.053;0.7843;343.68;337.54;340.43;6.14;34.724;117.840;7.428;-35.354;42.782;media;17.52;-8.638;-54.895;7.271;55.935;62.166;210.9;26.52
TUBI;3;11;0;0.053;0.7843;343.68;337.54;340.43;6.14;34.724;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-41.409;17.610;51.112;59.019;210.9;24.23
TUBI;4;11;0;0.070;0.7843;343.53;337.44;340.31;6.09;34.724;117.840;7.428;-35.354;42.782;interna;16.00;-3.472;-71.252;-3.921;67.557;67.780;210.9;32.03
TUBI;4;11;0;0.070;0.7843;343.53;337.44;340.31;6.09;34.724;117.840;7.428;-35.354;42.782;media;17.52;-8.634;-54.897;7.272;55.939;62.170;210.9;26.52
TUBI;4;11;0;0.070;0.7843;343.53;337.44;340.31;6.09;34.724;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-41.488;17.531;51.113;59.020;210.9;24.23
TUBI;5;11;0;0.087;0.7843;343.40;337.35;340.20;6.05;34.723;117.840;7.428;-35.354;42.782;interna;16.00;-3.472;-71.180;-3.849;67.520;67.708;211.0;32.01
TUBI;5;11;0;0.087;0.7843;343.40;337.35;340.20;6.05;34.723;117.840;7.428;-35.354;42.782;media;17.52;-8.631;-54.899;7.273;55.943;62.173;211.0;26.52
TUBI;5;11;0;0.087;0.7843;343.40;337.35;340.20;6.05;34.723;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-41.553;17.467;51.113;59.020;211.0;24.23
TUBI;6;11;0;0.105;0.7843;343.30;337.28;340.12;6.02;34.723;117.840;7.428;-35.354;42.782;interna;16.00;-3.472;-71.119;-3.787;67.490;67.647;211.0;31.99
TUBI;6;11;0;0.105;0.7843;343.30;337.28;340.12;6.02;34.723;117.840;7.428;-35.354;42.782;media;17.52;-8.628;-54.901;7.274;55.946;62.176;211.0;26.52
TUBI;6;11;0;0.105;0.7843;343.30;337.28;340.12;6.02;34.723;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-41.608;17.412;51.114;59.020;211.0;24.23
TUBI;7;11;0;0.124;0.7843;343.21;337.22;340.04;5.99;34.722;117.840;7.428;-35.354;42.782;interna;16.00;-3.472;-71.064;-3.732;67.462;67.592;211.0;31.97
TUBI;7;11;0;0.124;0.7843;343.21;337.22;340.04;5.99;34.722;117.840;7.428;-35.354;42.782;media;17.52;-8.626;-54.903;7.275;55.949;62.178;211.0;26.52
TUBI;7;11;0;0.124;0.7843;343.21;337.22;340.04;5.99;34.722;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-41.657;17.363;51.114;59.020;211.0;24.23
TUBI;8;11;0;0.144;0.7843;343.13;337.16;339.97;5.96;34.722;117.840;7.428;-35.354;42.782;interna;16.00;-3.472;-71.016;-3.684;67.438;67.544;211.0;31.96
TUBI;8;11;0;0.144;0.7843;343.13;337.16;339.97;5.96;34.722;117.840;7.428;-35.354;42.782;media;17.52;-8.624;-54.905;7.276;55.951;62.180;211.0;26.52
TUBI;8;11;0;0.144;0.7843;343.13;337.16;339.97;5.96;34.722;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-41.700;17.320;51.115;59.020;211.0;24.22
TUBI;9;11;0;0.164;0.7843;343.05;337.11;339.91;5.94;34.721;117.840;7.428;-35.354;42.782;interna;16.00;-3.472;-70.973;-3.640;67.417;67.501;211.0;31.95
TUBI;9;11;0;0.164;0.7843;343.05;337.11;339.91;5.94;34.721;117.840;7.428;-35.354;42.782;media;17.52;-8.622;-54.906;7.276;55.954;62.182;211.0;26.52
TUBI;9;11;0;0.164;0.7843;343.05;337.11;339.91;5.94;34.721;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-41.739;17.281;51.115;59.021;211.0;24.22
TUBI;10;11;0;0.185;0.7843;342.98;337.06;339.85;5.92;34.721;117.840;7.428;-35.354;42.782;interna;16.00;-3.472;-70.932;-3.599;67.397;67.460;211.0;31.94
TUBI;10;11;0;0.185;0.7843;342.98;337.06;339.85;5.92;34.721;117.840;7.428;-35.354;42.782;media;17.52;-8.621;-54.908;7.277;55.956;62.184;211.0;26.52
TUBI;10;11;0;0.185;0.7843;342.98;337.06;339.85;5.92;34.721;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-41.776;17.245;51.116;59.021;211.0;24.22
TUBI;11;11;0;0.207;0.7843;427.96;391.66;408.76;36.30;34.717;117.840;7.428;-35.354;42.782;interna;16.00;-3.472;-127.564;-60.229;107.597;124.092;197.2;54.55
TUBI;11;11;0;0.207;0.7843;427.96;391.66;408.76;36.30;34.717;117.840;7.428;-35.354;42.782;media;17.52;-10.939;-53.366;6.502;53.331;59.868;197.2;27.04
TUBI;11;11;0;0.207;0.7843;427.96;391.66;408.76;36.30;34.717;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;8.639;67.662;71.458;79.446;197.2;36.23
TUBI;12;11;0;0.230;0.7843;426.24;390.58;407.38;35.66;34.717;117.840;7.428;-35.354;42.782;interna;16.00;-3.472;-126.357;-59.022;106.585;122.885;197.5;53.96
TUBI;12;11;0;0.230;0.7843;426.24;390.58;407.38;35.66;34.717;117.840;7.428;-35.354;42.782;media;17.52;-10.889;-53.399;6.518;53.386;59.917;197.5;27.03
TUBI;12;11;0;0.230;0.7843;426.24;390.58;407.38;35.66;34.717;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;7.564;66.587;70.711;78.371;197.5;35.80
TUBI;13;11;0;0.254;0.7843;424.60;389.56;406.06;35.04;34.717;117.840;7.428;-35.354;42.782;interna;16.00;-3.472;-125.209;-57.874;105.626;121.738;197.8;53.40
TUBI;13;11;0;0.254;0.7843;424.60;389.56;406.06;35.04;34.717;117.840;7.428;-35.354;42.782;media;17.52;-10.842;-53.430;6.534;53.439;59.964;197.8;27.02
TUBI;13;11;0;0.254;0.7843;424.60;389.56;406.06;35.04;34.717;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;6.542;65.565;70.009;77.349;197.8;35.40
TUBI;14;11;0;0.279;0.7843;423.04;388.58;404.81;34.46;34.717;117.840;7.428;-35.354;42.782;interna;16.00;-3.472;-124.122;-56.786;104.721;120.650;198.0;52.88
TUBI;14;11;0;0.279;0.7843;423.04;388.58;404.81;34.46;34.717;117.840;7.428;-35.354;42.782;media;17.52;-10.798;-53.460;6.549;53.488;60.009;198.0;27.01
TUBI;14;11;0;0.279;0.7843;423.04;388.58;404.81;34.46;34.717;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;5.574;64.597;69.351;76.381;198.0;35.02
TUBI;15;11;0;0.305;0.7843;421.52;387.63;403.59;33.89;34.716;117.840;7.428;-35.354;42.782;interna;16.00;-3.472;-123.061;-55.725;103.841;119.589;198.3;52.37
TUBI;15;11;0;0.305;0.7843;421.52;387.63;403.59;33.89;34.716;117.840;7.428;-35.354;42.782;media;17.52;-10.754;-53.489;6.564;53.537;60.053;198.3;27.00
TUBI;15;11;0;0.305;0.7843;421.52;387.63;403.59;33.89;34.716;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;4.629;63.652;68.716;75.436;198.3;34.66
TUBI;16;11;0;0.332;0.7843;420.05;386.71;402.42;33.34;34.716;117.840;7.428;-35.354;42.782;interna;16.00;-3.472;-122.041;-54.706;103.000;118.570;198.5;51.88
TUBI;16;11;0;0.332;0.7843;420.05;386.71;402.42;33.34;34.716;117.840;7.428;-35.354;42.782;media;17.52;-10.713;-53.517;6.578;53.584;60.094;198.5;26.99
TUBI;16;11;0;0.332;0.7843;420.05;386.71;402.42;33.34;34.716;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;3.721;62.744;68.112;74.528;198.5;34.31
TUBI;17;11;0;0.360;0.7843;418.61;385.81;401.26;32.80;34.716;117.840;7.428;-35.354;42.782;interna;16.00;-3.472;-121.035;-53.700;102.172;117.564;198.7;51.41
TUBI;17;11;0;0.360;0.7843;418.61;385.81;401.26;32.80;34.716;117.840;7.428;-35.354;42.782;media;17.52;-10.672;-53.544;6.591;53.630;60.136;198.7;26.98
TUBI;17;11;0;0.360;0.7843;418.61;385.81;401.26;32.80;34.716;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;2.825;61.849;67.524;73.633;198.7;33.97
TUBI;18;11;0;0.390;0.7843;417.21;384.93;400.13;32.28;34.716;117.840;7.428;-35.354;42.782;interna;16.00;-3.472;-120.060;-52.724;101.372;116.588;199.0;50.95
TUBI;18;11;0;0.390;0.7843;417.21;384.93;400.13;32.28;34.716;117.840;7.428;-35.354;42.782;media;17.52;-10.632;-53.571;6.605;53.675;60.176;199.0;26.98
TUBI;18;11;0;0.390;0.7843;417.21;384.93;400.13;32.28;34.716;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;1.956;60.980;66.959;72.764;199.0;33.65
TUBI;19;11;0;0.420;0.7843;415.82;384.06;399.02;31.76;34.715;117.840;7.428;-35.354;42.782;interna;16.00;-3.472;-119.099;-51.763;100.588;115.627;199.2;50.50
TUBI;19;11;0;0.420;0.7843;415.82;384.06;399.02;31.76;34.715;117.840;7.428;-35.354;42.782;media;17.52;-10.592;-53.598;6.618;53.719;60.215;199.2;26.97
TUBI;19;11;0;0.420;0.7843;415.82;384.06;399.02;31.76;34.715;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;1.101;60.124;66.410;71.908;199.2;33.34
TUBI;20;11;0;0.452;0.7843;414.45;383.20;397.92;31.25;34.715;117.840;7.428;-35.354;42.782;interna;16.00;-3.471;-118.149;-50.813;99.816;114.678;199.4;50.05
TUBI;20;11;0;0.452;0.7843;414.45;383.20;397.92;31.25;34.715;117.840;7.428;-35.354;42.782;media;17.52;-10.553;-53.624;6.631;53.763;60.254;199.4;26.96
TUBI;20;11;0;0.452;0.7843;414.45;383.20;397.92;31.25;34.715;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;0.255;59.279;65.874;71.063;199.4;33.03
TUBI;21;11;0;0.485;0.7843;413.08;382.34;396.82;30.74;34.715;117.840;7.428;-35.354;42.782;interna;16.00;-3.471;-117.198;-49.862;99.045;113.727;199.6;49.61
TUBI;21;11;0;0.485;0.7843;413.08;382.34;396.82;30.74;34.715;117.840;7.428;-35.354;42.782;media;17.52;-10.514;-53.650;6.644;53.807;60.294;199.6;26.95
TUBI;21;11;0;0.485;0.7843;413.08;382.34;396.82;30.74;34.715;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-0.592;58.431;65.343;70.215;199.6;32.73
TUBI;22;11;0;0.520;0.7843;411.73;381.49;395.73;30.24;34.714;117.840;7.428;-35.354;42.782;interna;16.00;-3.471;-116.263;-48.926;98.291;112.791;199.9;49.18
TUBI;22;11;0;0.520;0.7843;411.73;381.49;395.73;30.24;34.714;117.840;7.428;-35.354;42.782;media;17.52;-10.476;-53.675;6.657;53.850;60.332;199.9;26.94
TUBI;22;11;0;0.520;0.7843;411.73;381.49;395.73;30.24;34.714;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-1.425;57.599;64.827;69.383;199.9;32.44
TUBI;23;11;0;0.556;0.7843;410.38;380.64;394.65;29.74;34.714;117.840;7.428;-35.354;42.782;interna;16.00;-3.471;-115.331;-47.994;97.543;111.860;200.1;48.75
TUBI;23;11;0;0.556;0.7843;410.38;380.64;394.65;29.74;34.714;117.840;7.428;-35.354;42.782;media;17.52;-10.438;-53.701;6.669;53.893;60.370;200.1;26.94
TUBI;23;11;0;0.556;0.7843;410.38;380.64;394.65;29.74;34.714;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-2.255;56.769;64.320;68.553;200.1;32.15
TUBI;24;11;0;0.593;0.7843;409.03;379.79;393.56;29.24;34.714;117.840;7.428;-35.354;42.782;interna;16.00;-3.471;-114.402;-47.064;96.799;110.930;200.3;48.33
TUBI;24;11;0;0.593;0.7843;409.03;379.79;393.56;29.24;34.714;117.840;7.428;-35.354;42.782;media;17.52;-10.400;-53.727;6.682;53.936;60.409;200.3;26.93
TUBI;24;11;0;0.593;0.7843;409.03;379.79;393.56;29.24;34.714;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-3.083;55.941;63.821;67.725;200.3;31.86
TUBI;25;11;0;0.632;0.7843;407.68;378.94;392.48;28.74;34.713;117.840;7.428;-35.354;42.782;interna;16.00;-3.471;-113.472;-46.135;96.059;110.001;200.5;47.91
TUBI;25;11;0;0.632;0.7843;407.68;378.94;392.48;28.74;34.713;117.840;7.428;-35.354;42.782;media;17.52;-10.362;-53.752;6.695;53.979;60.447;200.5;26.92
TUBI;25;11;0;0.632;0.7843;407.68;378.94;392.48;28.74;34.713;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-3.911;55.114;63.329;66.898;200.5;31.58
TUBI;26;11;0;0.672;0.7843;406.32;378.09;391.39;28.23;34.713;117.840;7.428;-35.354;42.782;interna;16.00;-3.471;-112.532;-45.194;95.314;109.061;200.7;47.49
TUBI;26;11;0;0.672;0.7843;406.32;378.09;391.39;28.23;34.713;117.840;7.428;-35.354;42.782;media;17.52;-10.323;-53.778;6.708;54.023;60.486;200.7;26.91
TUBI;26;11;0;0.672;0.7843;406.32;378.09;391.39;28.23;34.713;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-4.748;54.276;62.839;66.060;200.7;31.31
TUBI;27;11;0;0.715;0.7843;404.97;377.23;390.29;27.73;34.712;117.840;7.428;-35.354;42.782;interna;16.00;-3.471;-111.599;-44.261;94.577;108.128;200.9;47.07
TUBI;27;11;0;0.715;0.7843;404.97;377.23;390.29;27.73;34.712;117.840;7.428;-35.354;42.782;media;17.52;-10.285;-53.804;6.720;54.066;60.524;200.9;26.91
TUBI;27;11;0;0.715;0.7843;404.97;377.23;390.29;27.73;34.712;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-5.579;53.446;62.359;65.230;200.9;31.03
TUBI;28;11;0;0.759;0.7843;403.60;376.37;389.20;27.23;34.712;117.840;7.428;-35.354;42.782;interna;16.00;-3.471;-110.663;-43.325;93.842;107.192;201.2;46.65
TUBI;28;11;0;0.759;0.7843;403.60;376.37;389.20;27.23;34.712;117.840;7.428;-35.354;42.782;media;17.52;-10.247;-53.829;6.733;54.109;60.563;201.2;26.90
TUBI;28;11;0;0.759;0.7843;403.60;376.37;389.20;27.23;34.712;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-6.413;52.612;61.886;64.396;201.2;30.76
TUBI;29;11;0;0.804;0.7843;402.23;375.50;388.09;26.73;34.712;117.840;7.428;-35.354;42.782;interna;16.00;-3.471;-109.723;-42.384;93.108;106.251;201.4;46.23
TUBI;29;11;0;0.804;0.7843;402.23;375.50;388.09;26.73;34.712;117.840;7.428;-35.354;42.782;media;17.52;-10.208;-53.855;6.746;54.153;60.601;201.4;26.89
TUBI;29;11;0;0.804;0.7843;402.23;375.50;388.09;26.73;34.712;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-7.251;51.775;61.418;63.559;201.4;30.50
TUBI;30;11;0;0.852;0.7843;400.84;374.63;386.98;26.21;34.711;117.840;7.428;-35.354;42.782;interna;16.00;-3.471;-108.769;-41.430;92.366;105.298;201.6;45.82
TUBI;30;11;0;0.852;0.7843;400.84;374.63;386.98;26.21;34.711;117.840;7.428;-35.354;42.782;media;17.52;-10.169;-53.881;6.759;54.197;60.641;201.6;26.88
TUBI;30;11;0;0.852;0.7843;400.84;374.63;386.98;26.21;34.711;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-8.100;50.925;60.951;62.709;201.6;30.23
TUBI;31;11;0;0.902;0.7843;399.45;373.75;385.86;25.70;34.711;117.840;7.428;-35.354;42.782;interna;16.00;-3.471;-107.819;-40.480;91.631;104.348;201.8;45.40
TUBI;31;11;0;0.902;0.7843;399.45;373.75;385.86;25.70;34.711;117.840;7.428;-35.354;42.782;media;17.52;-10.130;-53.908;6.772;54.241;60.680;201.8;26.87
TUBI;31;11;0;0.902;0.7843;399.45;373.75;385.86;25.70;34.711;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-8.947;50.079;60.494;61.863;201.8;29.97
TUBI;32;11;0;0.953;0.7843;398.05;372.86;384.73;25.19;34.710;117.840;7.428;-35.354;42.782;interna;16.00;-3.471;-106.863;-39.524;90.896;103.392;202.1;44.99
TUBI;32;11;0;0.953;0.7843;398.05;372.86;384.73;25.19;34.710;117.840;7.428;-35.354;42.782;media;17.52;-10.091;-53.934;6.785;54.285;60.719;202.1;26.87
TUBI;32;11;0;0.953;0.7843;398.05;372.86;384.73;25.19;34.710;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-9.798;49.228;60.044;61.012;202.1;29.72
TUBI;33;11;0;1.007;0.7843;396.64;371.97;383.59;24.68;34.710;117.840;7.428;-35.354;42.782;interna;16.00;-3.471;-105.901;-38.561;90.160;102.430;202.3;44.57
TUBI;33;11;0;1.007;0.7843;396.64;371.97;383.59;24.68;34.710;117.840;7.428;-35.354;42.782;media;17.52;-10.051;-53.960;6.798;54.330;60.759;202.3;26.86
TUBI;33;11;0;1.007;0.7843;396.64;371.97;383.59;24.68;34.710;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-10.655;48.371;59.599;60.155;202.3;29.46
TUBI;34;11;0;1.063;0.7843;395.21;371.06;382.44;24.15;34.709;117.840;7.428;-35.354;42.782;interna;16.00;-3.471;-104.924;-37.585;89.418;101.453;202.5;44.15
TUBI;34;11;0;1.063;0.7843;395.21;371.06;382.44;24.15;34.709;117.840;7.428;-35.354;42.782;media;17.52;-10.011;-53.987;6.812;54.376;60.799;202.5;26.85
TUBI;34;11;0;1.063;0.7843;395.21;371.06;382.44;24.15;34.709;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-11.525;47.502;59.156;59.286;202.5;29.21
TUBI;35;11;0;1.122;0.7843;393.78;370.15;381.28;23.63;34.709;117.840;7.428;-35.354;42.782;interna;16.00;-3.471;-103.950;-36.610;88.682;100.479;202.7;43.74
TUBI;35;11;0;1.122;0.7843;393.78;370.15;381.28;23.63;34.709;117.840;7.428;-35.354;42.782;media;17.52;-9.972;-54.014;6.825;54.421;60.839;202.7;26.84
TUBI;35;11;0;1.122;0.7843;393.78;370.15;381.28;23.63;34.709;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-12.393;46.634;58.725;59.027;202.7;28.96
TUBI;36;11;0;1.182;0.7843;392.33;369.23;380.11;23.10;34.708;117.840;7.428;-35.354;42.782;interna;16.00;-3.471;-102.969;-35.629;87.945;99.498;203.0;43.33
TUBI;36;11;0;1.182;0.7843;392.33;369.23;380.11;23.10;34.708;117.840;7.428;-35.354;42.782;media;17.52;-9.931;-54.041;6.839;54.467;60.880;203.0;26.83
TUBI;36;11;0;1.182;0.7843;392.33;369.23;380.11;23.10;34.708;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-13.267;45.760;58.300;59.027;203.0;28.72
TUBI;37;11;0;1.246;0.7843;390.97;368.36;379.01;22.60;34.708;117.840;7.428;-35.354;42.782;interna;16.00;-3.471;-102.037;-34.696;87.250;98.566;203.2;42.94
TUBI;37;11;0;1.246;0.7843;390.97;368.36;379.01;22.60;34.708;117.840;7.428;-35.354;42.782;media;17.52;-9.893;-54.067;6.851;54.510;60.918;203.2;26.83
TUBI;37;11;0;1.246;0.7843;390.97;368.36;379.01;22.60;34.708;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-14.097;44.930;57.905;59.027;203.2;28.50
TUBI;38;11;0;1.311;0.7843;389.50;367.43;377.82;22.07;34.707;117.840;7.428;-35.354;42.782;interna;16.00;-3.471;-101.044;-33.703;86.514;97.573;203.4;42.53
TUBI;38;11;0;1.311;0.7843;389.50;367.43;377.82;22.07;34.707;117.840;7.428;-35.354;42.782;media;17.52;-9.852;-54.094;6.865;54.556;60.959;203.4;26.82
TUBI;38;11;0;1.311;0.7843;389.50;367.43;377.82;22.07;34.707;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-14.982;44.046;57.495;59.028;203.4;28.26
TUBI;39;11;0;1.380;0.7843;388.01;366.48;376.62;21.53;34.706;117.840;7.428;-35.354;42.782;interna;16.00;-3.471;-100.038;-32.696;85.773;96.567;203.7;42.11
TUBI;39;11;0;1.380;0.7843;388.01;366.48;376.62;21.53;34.706;117.840;7.428;-35.354;42.782;media;17.52;-9.811;-54.122;6.879;54.603;61.001;203.7;26.81
TUBI;39;11;0;1.380;0.7843;388.01;366.48;376.62;21.53;34.706;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-15.878;43.150;57.091;59.028;203.7;28.03
TUBI;40;11;0;1.452;0.7843;386.52;365.53;375.42;20.99;34.706;117.840;7.428;-35.354;42.782;interna;16.00;-3.471;-99.033;-31.692;85.040;95.563;203.9;41.70
TUBI;40;11;0;1.452;0.7843;386.52;365.53;375.42;20.99;34.706;117.840;7.428;-35.354;42.782;media;17.52;-9.770;-54.150;6.892;54.650;61.042;203.9;26.80
TUBI;40;11;0;1.452;0.7843;386.52;365.53;375.42;20.99;34.706;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-16.773;42.255;56.698;59.028;203.9;27.80
TUBI;41;11;0;1.526;0.7843;385.02;364.57;374.20;20.45;34.705;117.840;7.428;-35.354;42.782;interna;16.00;-3.471;-98.024;-30.682;84.308;94.553;204.2;41.30
TUBI;41;11;0;1.526;0.7843;385.02;364.57;374.20;20.45;34.705;117.840;7.428;-35.354;42.782;media;17.52;-9.729;-54.178;6.906;54.698;61.084;204.2;26.79
TUBI;41;11;0;1.526;0.7843;385.02;364.57;374.20;20.45;34.705;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-17.672;41.356;56.316;59.028;204.2;27.58
TUBI;42;11;0;1.603;0.7843;383.51;363.61;372.98;19.90;34.704;117.840;7.428;-35.354;42.782;interna;16.00;-3.470;-97.003;-29.661;83.574;93.533;204.4;40.89
TUBI;42;11;0;1.603;0.7843;383.51;363.61;372.98;19.90;34.704;117.840;7.428;-35.354;42.782;media;17.52;-9.687;-54.206;6.920;54.745;61.126;204.4;26.78
TUBI;42;11;0;1.603;0.7843;383.51;363.61;372.98;19.90;34.704;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-18.582;40.447;55.941;59.029;204.4;27.37
TUBI;43;11;0;1.684;0.7843;381.99;362.63;371.75;19.35;34.704;117.840;7.428;-35.354;42.782;interna;16.00;-3.470;-95.985;-28.642;82.848;92.515;204.7;40.48
TUBI;43;11;0;1.684;0.7843;381.99;362.63;371.75;19.35;34.704;117.840;7.428;-35.354;42.782;media;17.52;-9.645;-54.234;6.934;54.793;61.168;204.7;26.77
TUBI;43;11;0;1.684;0.7843;381.99;362.63;371.75;19.35;34.704;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-19.489;39.540;55.579;59.029;204.7;27.16
TUBI;44;11;0;1.768;0.7843;380.45;361.65;370.51;18.80;34.703;117.840;7.428;-35.354;42.782;interna;16.00;-3.470;-94.958;-27.615;82.122;91.487;204.9;40.08
TUBI;44;11;0;1.768;0.7843;380.45;361.65;370.51;18.80;34.703;117.840;7.428;-35.354;42.782;media;17.52;-9.603;-54.262;6.948;54.841;61.210;204.9;26.77
TUBI;44;11;0;1.768;0.7843;380.45;361.65;370.51;18.80;34.703;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-20.404;38.625;55.226;59.029;204.9;26.95
TUBI;45;11;0;1.855;0.7843;378.92;360.67;369.26;18.25;34.702;117.840;7.428;-35.354;42.782;interna;16.00;-3.470;-93.934;-26.591;81.405;90.464;205.1;39.68
TUBI;45;11;0;1.855;0.7843;378.92;360.67;369.26;18.25;34.702;117.840;7.428;-35.354;42.782;media;17.52;-9.561;-54.290;6.962;54.889;61.253;205.1;26.76
TUBI;45;11;0;1.855;0.7843;378.92;360.67;369.26;18.25;34.702;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-21.316;37.714;54.888;59.030;205.1;26.76
TUBI;46;11;0;1.947;0.7843;377.37;359.68;368.01;17.70;34.702;117.840;7.428;-35.354;42.782;interna;16.00;-3.470;-92.903;-25.559;80.689;89.433;205.4;39.28
TUBI;46;11;0;1.947;0.7843;377.37;359.68;368.01;17.70;34.702;117.840;7.428;-35.354;42.782;media;17.52;-9.519;-54.319;6.976;54.938;61.295;205.4;26.75
TUBI;46;11;0;1.947;0.7843;377.37;359.68;368.01;17.70;34.702;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-22.235;36.795;54.561;59.030;205.4;26.56
TUBI;47;11;0;2.041;0.7843;375.83;358.68;366.76;17.15;34.701;117.840;7.428;-35.354;42.782;interna;16.00;-3.470;-91.877;-24.532;79.983;88.407;205.6;38.89
TUBI;47;11;0;2.041;0.7843;375.83;358.68;366.76;17.15;34.701;117.840;7.428;-35.354;42.782;media;17.52;-9.477;-54.347;6.990;54.986;61.338;205.6;26.74
TUBI;47;11;0;2.041;0.7843;375.83;358.68;366.76;17.15;34.701;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-23.149;35.881;54.248;59.031;205.6;26.38
TUBI;48;11;0;2.140;0.7843;374.28;357.68;365.50;16.59;34.700;117.840;7.428;-35.354;42.782;interna;16.00;-3.470;-90.845;-23.500;79.281;87.375;205.9;38.50
TUBI;48;11;0;2.140;0.7843;374.28;357.68;365.50;16.59;34.700;117.840;7.428;-35.354;42.782;media;17.52;-9.434;-54.376;7.005;55.034;61.380;205.9;26.73
TUBI;48;11;0;2.140;0.7843;374.28;357.68;365.50;16.59;34.700;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-24.068;34.963;53.948;59.031;205.9;26.20
TUBI;49;11;0;2.243;0.7843;372.72;356.68;364.23;16.04;34.699;117.840;7.428;-35.354;42.782;interna;16.00;-3.470;-89.815;-22.470;78.587;86.345;206.2;38.12
TUBI;49;11;0;2.243;0.7843;372.72;356.68;364.23;16.04;34.699;117.840;7.428;-35.354;42.782;media;17.52;-9.392;-54.404;7.019;55.083;61.423;206.2;26.72
TUBI;49;11;0;2.243;0.7843;372.72;356.68;364.23;16.04;34.699;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-24.986;34.045;53.662;59.031;206.2;26.03
TUBI;50;11;0;2.350;0.7843;371.17;355.67;362.97;15.49;34.698;117.840;7.428;-35.354;42.782;interna;16.00;-3.470;-88.793;-21.447;77.906;85.323;206.4;37.74
TUBI;50;11;0;2.350;0.7843;371.17;355.67;362.97;15.49;34.698;117.840;7.428;-35.354;42.782;media;17.52;-9.350;-54.433;7.033;55.131;61.465;206.4;26.71
TUBI;50;11;0;2.350;0.7843;371.17;355.67;362.97;15.49;34.698;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-25.897;33.135;53.393;59.032;206.4;25.87
TUBI;51;11;0;2.461;0.7843;369.61;354.67;361.71;14.94;34.697;117.840;7.428;-35.354;42.782;interna;16.00;-3.470;-87.769;-20.422;77.231;84.299;206.7;37.37
TUBI;51;11;0;2.461;0.7843;369.61;354.67;361.71;14.94;34.697;117.840;7.428;-35.354;42.782;media;17.52;-9.308;-54.461;7.047;55.179;61.508;206.7;26.70
TUBI;51;11;0;2.461;0.7843;369.61;354.67;361.71;14.94;34.697;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-26.810;32.222;53.137;59.032;206.7;25.71
TUBI;52;11;0;2.578;0.7843;368.06;353.66;360.44;14.40;34.697;117.840;7.428;-35.354;42.782;interna;16.00;-3.470;-86.754;-19.407;76.570;83.285;206.9;37.01
TUBI;52;11;0;2.578;0.7843;368.06;353.66;360.44;14.40;34.697;117.840;7.428;-35.354;42.782;media;17.52;-9.267;-54.489;7.061;55.227;61.550;206.9;26.69
TUBI;52;11;0;2.578;0.7843;368.06;353.66;360.44;14.40;34.697;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-27.714;31.319;52.898;59.033;206.9;25.57
TUBI;53;11;0;2.698;0.7843;366.51;352.66;359.18;13.85;34.696;117.840;7.428;-35.354;42.782;interna;16.00;-3.470;-85.741;-18.393;75.917;82.271;207.2;36.65
TUBI;53;11;0;2.698;0.7843;366.51;352.66;359.18;13.85;34.696;117.840;7.428;-35.354;42.782;media;17.52;-9.225;-54.517;7.074;55.275;61.592;207.2;26.68
TUBI;53;11;0;2.698;0.7843;366.51;352.66;359.18;13.85;34.696;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-28.617;30.416;52.674;59.033;207.2;25.43
TUBI;54;11;0;2.824;0.7843;364.97;351.65;357.92;13.32;34.695;117.840;7.428;-35.354;42.782;interna;16.00;-3.469;-84.739;-17.391;75.280;81.269;207.4;36.29
TUBI;54;11;0;2.824;0.7843;364.97;351.65;357.92;13.32;34.695;117.840;7.428;-35.354;42.782;media;17.52;-9.184;-54.545;7.088;55.322;61.633;207.4;26.67
TUBI;54;11;0;2.824;0.7843;364.97;351.65;357.92;13.32;34.695;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-29.510;29.523;52.466;59.033;207.4;25.30
TUBI;55;11;0;2.955;0.7843;363.43;350.65;356.67;12.78;34.694;117.840;7.428;-35.354;42.782;interna;16.00;-3.469;-83.741;-16.392;74.653;80.271;207.7;35.95
TUBI;55;11;0;2.955;0.7843;363.43;350.65;356.67;12.78;34.694;117.840;7.428;-35.354;42.782;media;17.52;-9.143;-54.573;7.102;55.369;61.675;207.7;26.66
TUBI;55;11;0;2.955;0.7843;363.43;350.65;356.67;12.78;34.694;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-30.400;28.634;52.274;59.034;207.7;25.17
TUBI;56;11;0;3.092;0.7843;361.91;349.65;355.42;12.25;34.693;117.840;7.428;-35.354;42.782;interna;16.00;-3.469;-82.756;-15.407;74.043;79.287;207.9;35.61
TUBI;56;11;0;3.092;0.7843;361.91;349.65;355.42;12.25;34.693;117.840;7.428;-35.354;42.782;media;17.52;-9.103;-54.600;7.115;55.416;61.716;207.9;26.65
TUBI;56;11;0;3.092;0.7843;361.91;349.65;355.42;12.25;34.693;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-31.277;27.757;52.099;59.034;207.9;25.06
TUBI;57;11;0;3.234;0.7843;360.39;348.66;354.18;11.73;34.692;117.840;7.428;-35.354;42.782;interna;16.00;-3.469;-81.779;-14.429;73.445;78.309;208.2;35.28
TUBI;57;11;0;3.234;0.7843;360.39;348.66;354.18;11.73;34.692;117.840;7.428;-35.354;42.782;media;17.52;-9.063;-54.627;7.129;55.462;61.756;208.2;26.64
TUBI;57;11;0;3.234;0.7843;360.39;348.66;354.18;11.73;34.692;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-32.148;26.886;51.939;59.035;208.2;24.95
TUBI;58;11;0;3.382;0.7843;358.89;347.67;352.96;11.21;34.691;117.840;7.428;-35.354;42.782;interna;16.00;-3.469;-80.817;-13.467;72.865;77.348;208.4;34.96
TUBI;58;11;0;3.382;0.7843;358.89;347.67;352.96;11.21;34.691;117.840;7.428;-35.354;42.782;media;17.52;-9.023;-54.654;7.142;55.508;61.796;208.4;26.63
TUBI;58;11;0;3.382;0.7843;358.89;347.67;352.96;11.21;34.691;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-33.006;26.030;51.795;59.035;208.4;24.85
TUBI;59;11;0;3.536;0.7843;357.40;346.70;351.74;10.70;34.690;117.840;7.428;-35.354;42.782;interna;16.00;-3.469;-79.865;-12.514;72.299;76.396;208.7;34.65
TUBI;59;11;0;3.536;0.7843;357.40;346.70;351.74;10.70;34.690;117.840;7.428;-35.354;42.782;media;17.52;-8.984;-54.681;7.155;55.553;61.836;208.7;26.62
TUBI;59;11;0;3.536;0.7843;357.40;346.70;351.74;10.70;34.690;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-33.854;25.182;51.666;59.036;208.7;24.76
TUBI;60;11;0;3.697;0.7843;355.92;345.73;350.53;10.20;34.688;117.840;7.428;-35.354;42.782;interna;16.00;-3.469;-78.931;-11.580;71.752;75.463;208.9;34.35
TUBI;60;11;0;3.697;0.7843;355.92;345.73;350.53;10.20;34.688;117.840;7.428;-35.354;42.782;media;17.52;-8.946;-54.707;7.168;55.597;61.874;208.9;26.62
TUBI;60;11;0;3.697;0.7843;355.92;345.73;350.53;10.20;34.688;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-34.687;24.350;51.553;59.036;208.9;24.68
TUBI;61;11;0;3.864;0.7843;354.47;344.76;349.34;9.70;34.687;117.840;7.428;-35.354;42.782;interna;16.00;-3.469;-78.010;-10.658;71.219;74.541;209.1;34.05
TUBI;61;11;0;3.864;0.7843;354.47;344.76;349.34;9.70;34.687;117.840;7.428;-35.354;42.782;media;17.52;-8.908;-54.733;7.180;55.641;61.913;209.1;26.61
TUBI;61;11;0;3.864;0.7843;354.47;344.76;349.34;9.70;34.687;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-35.508;23.529;51.455;59.037;209.1;24.60
TUBI;62;11;0;4.038;0.7843;353.03;343.81;348.16;9.22;34.686;117.840;7.428;-35.354;42.782;interna;16.00;-3.469;-77.109;-9.756;70.707;73.641;209.4;33.77
TUBI;62;11;0;4.038;0.7843;353.03;343.81;348.16;9.22;34.686;117.840;7.428;-35.354;42.782;media;17.52;-8.871;-54.758;7.193;55.684;61.950;209.4;26.60
TUBI;62;11;0;4.038;0.7843;353.03;343.81;348.16;9.22;34.686;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-36.311;22.726;51.371;59.038;209.4;24.54
TUBI;63;11;0;4.219;0.7843;351.62;342.88;346.99;8.75;34.685;117.840;7.428;-35.354;42.782;interna;16.00;-3.468;-76.224;-8.870;70.210;72.755;209.6;33.50
TUBI;63;11;0;4.219;0.7843;351.62;342.88;346.99;8.75;34.685;117.840;7.428;-35.354;42.782;media;17.52;-8.835;-54.783;7.205;55.726;61.987;209.6;26.59
TUBI;63;11;0;4.219;0.7843;351.62;342.88;346.99;8.75;34.685;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-37.101;21.937;51.301;59.038;209.6;24.48
TUBI;64;11;0;4.407;0.7843;350.23;341.95;345.85;8.28;34.684;117.840;7.428;-35.354;42.782;interna;16.00;-3.468;-75.360;-8.006;69.734;71.892;209.8;33.23
TUBI;64;11;0;4.407;0.7843;350.23;341.95;345.85;8.28;34.684;117.840;7.428;-35.354;42.782;media;17.52;-8.799;-54.807;7.217;55.768;62.023;209.8;26.58
TUBI;64;11;0;4.407;0.7843;350.23;341.95;345.85;8.28;34.684;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-37.871;21.168;51.244;59.039;209.8;24.42
TUBI;65;11;0;4.604;0.7843;348.87;341.04;344.73;7.83;34.682;117.840;7.428;-35.354;42.782;interna;16.00;-3.468;-74.517;-7.162;69.276;71.049;210.1;32.98
TUBI;65;11;0;4.604;0.7843;348.87;341.04;344.73;7.83;34.682;117.840;7.428;-35.354;42.782;media;17.52;-8.765;-54.830;7.228;55.808;62.059;210.1;26.57
TUBI;65;11;0;4.604;0.7843;348.87;341.04;344.73;7.83;34.682;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-38.622;20.417;51.200;59.039;210.1;24.37
TUBI;66;11;0;4.809;0.7843;347.53;340.14;343.62;7.39;34.681;117.840;7.428;-35.354;42.782;interna;16.00;-3.468;-73.696;-6.340;68.837;70.228;210.3;32.74
TUBI;66;11;0;4.809;0.7843;347.53;340.14;343.62;7.39;34.681;117.840;7.428;-35.354;42.782;media;17.52;-8.731;-54.854;7.239;55.847;62.093;210.3;26.56
TUBI;66;11;0;4.809;0.7843;347.53;340.14;343.62;7.39;34.681;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-39.355;19.685;51.167;59.040;210.3;24.33
TUBI;67;11;0;5.022;0.7843;346.26;339.31;342.58;6.96;34.680;117.840;7.428;-35.354;42.782;interna;16.00;-3.468;-72.893;-5.536;68.414;69.425;210.5;32.50
TUBI;67;11;0;5.022;0.7843;346.26;339.31;342.58;6.96;34.680;117.840;7.428;-35.354;42.782;media;17.52;-8.698;-54.876;7.250;55.886;62.126;210.5;26.55
TUBI;67;11;0;5.022;0.7843;346.26;339.31;342.58;6.96;34.680;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-40.071;18.970;51.146;59.041;210.5;24.30
TUBI;68;11;0;5.243;0.7843;344.95;338.41;341.49;6.54;34.678;117.840;7.428;-35.354;42.782;interna;16.00;-3.468;-72.118;-4.760;68.013;68.650;210.7;32.28
TUBI;68;11;0;5.243;0.7843;344.95;338.41;341.49;6.54;34.678;117.840;7.428;-35.354;42.782;media;17.52;-8.666;-54.898;7.261;55.923;62.159;210.7;26.54
TUBI;68;11;0;5.243;0.7843;344.95;338.41;341.49;6.54;34.678;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-40.763;18.279;51.134;59.041;210.7;24.27
TUBI;69;11;0;5.474;0.7843;343.68;337.54;340.43;6.14;34.677;117.840;7.428;-35.354;42.782;interna;16.00;-3.468;-71.368;-4.010;67.631;67.901;210.9;32.07
TUBI;69;11;0;5.474;0.7843;343.68;337.54;340.43;6.14;34.677;117.840;7.428;-35.354;42.782;media;17.52;-8.635;-54.919;7.271;55.959;62.190;210.9;26.53
TUBI;69;11;0;5.474;0.7843;343.68;337.54;340.43;6.14;34.677;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-41.431;17.611;51.132;59.042;210.9;24.24
TUBI;70;11;0;5.715;0.7843;342.44;336.70;339.40;5.75;34.675;117.840;7.428;-35.354;42.782;interna;16.00;-3.468;-70.643;-3.284;67.267;67.359;211.1;31.86
TUBI;70;11;0;5.715;0.7843;342.44;336.70;339.40;5.75;34.675;117.840;7.428;-35.354;42.782;media;17.52;-8.606;-54.940;7.281;55.994;62.221;211.1;26.52
TUBI;70;11;0;5.715;0.7843;342.44;336.70;339.40;5.75;34.675;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-42.079;16.964;51.138;59.043;211.1;24.22
TUBI;71;11;0;5.965;0.7843;341.24;335.87;338.40;5.37;34.674;117.840;7.428;-35.354;42.782;interna;16.00;-3.467;-69.943;-2.583;66.922;67.360;211.3;31.67
TUBI;71;11;0;5.965;0.7843;341.24;335.87;338.40;5.37;34.674;117.840;7.428;-35.354;42.782;media;17.52;-8.577;-54.960;7.291;56.028;62.250;211.3;26.51
TUBI;71;11;0;5.965;0.7843;341.24;335.87;338.40;5.37;34.674;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-42.704;16.340;51.152;59.043;211.3;24.21
TUBI;72;11;0;6.226;0.7843;340.08;335.07;337.43;5.01;34.672;117.840;7.428;-35.354;42.782;interna;16.00;-3.467;-69.268;-1.907;66.594;67.361;211.5;31.48
TUBI;72;11;0;6.226;0.7843;340.08;335.07;337.43;5.01;34.672;117.840;7.428;-35.354;42.782;media;17.52;-8.549;-54.979;7.300;56.061;62.279;211.5;26.50
TUBI;72;11;0;6.226;0.7843;340.08;335.07;337.43;5.01;34.672;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-43.306;15.738;51.173;59.044;211.5;24.19
TUBI;73;11;0;6.498;0.7843;338.96;334.30;336.50;4.66;34.671;117.840;7.428;-35.354;42.782;interna;16.00;-3.467;-68.619;-1.257;66.284;67.362;211.7;31.31
TUBI;73;11;0;6.498;0.7843;338.96;334.30;336.50;4.66;34.671;117.840;7.428;-35.354;42.782;media;17.52;-8.523;-54.997;7.309;56.092;62.306;211.7;26.50
TUBI;73;11;0;6.498;0.7843;338.96;334.30;336.50;4.66;34.671;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-43.885;15.160;51.199;59.045;211.7;24.18
TUBI;74;11;0;6.780;0.7843;337.88;333.56;335.59;4.33;34.669;117.840;7.428;-35.354;42.782;interna;16.00;-3.467;-67.996;-0.633;65.992;67.363;211.9;31.15
TUBI;74;11;0;6.780;0.7843;337.88;333.56;335.59;4.33;34.669;117.840;7.428;-35.354;42.782;media;17.52;-8.497;-55.015;7.317;56.122;62.333;211.9;26.49
TUBI;74;11;0;6.780;0.7843;337.88;333.56;335.59;4.33;34.669;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-44.441;14.604;51.231;59.046;211.9;24.18
TUBI;75;11;0;7.075;0.7843;336.84;332.84;334.72;4.01;34.667;117.840;7.428;-35.354;42.782;interna;16.00;-3.467;-67.402;-0.038;65.716;67.364;212.1;30.99
TUBI;75;11;0;7.075;0.7843;336.84;332.84;334.72;4.01;34.667;117.840;7.428;-35.354;42.782;media;17.52;-8.472;-55.032;7.326;56.151;62.358;212.1;26.48
TUBI;75;11;0;7.075;0.7843;336.84;332.84;334.72;4.01;34.667;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-44.972;14.074;51.267;59.046;212.1;24.18
