componente;i;j;classe;z_m;y_m;T_met_int_C;T_met_est_C;T_met_media_C;dT_spessore_K;p_int_bar;p_est_bar;sZ_membr_MPa;sZ_termico_MPa;sZ_pressione_MPa;punto;r_mm;sigma_R_MPa;sigma_theta_MPa;sigma_Z_MPa;sigma_VM_MPa;sigma_Tresca_MPa;Sy_MPa;utilizzo_pc
TUBI;76;11;0;7.381;0.7843;335.85;332.15;333.89;3.70;34.666;117.840;7.428;-35.354;42.782;interna;16.00;-3.467;-66.832;0.533;65.457;67.365;212.2;30.84
TUBI;76;11;0;7.381;0.7843;335.85;332.15;333.89;3.70;34.666;117.840;7.428;-35.354;42.782;media;17.52;-8.449;-55.049;7.333;56.179;62.382;212.2;26.47
TUBI;76;11;0;7.381;0.7843;335.85;332.15;333.89;3.70;34.666;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-45.481;13.566;51.306;59.047;212.2;24.18
TUBI;77;11;0;7.701;0.7843;334.89;331.49;333.09;3.41;34.664;117.840;7.428;-35.354;42.782;interna;16.00;-3.466;-66.290;1.076;65.213;67.366;212.4;30.71
TUBI;77;11;0;7.701;0.7843;334.89;331.49;333.09;3.41;34.664;117.840;7.428;-35.354;42.782;media;17.52;-8.427;-55.065;7.341;56.206;62.405;212.4;26.46
TUBI;77;11;0;7.701;0.7843;334.89;331.49;333.09;3.41;34.664;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-45.966;13.082;51.349;59.048;212.4;24.18
TUBI;78;11;0;8.033;0.7843;333.99;330.85;332.33;3.13;34.662;117.840;7.428;-35.354;42.782;interna;16.00;-3.466;-65.775;1.592;64.986;67.367;212.5;30.58
TUBI;78;11;0;8.033;0.7843;333.99;330.85;332.33;3.13;34.662;117.840;7.428;-35.354;42.782;media;17.52;-8.406;-55.080;7.348;56.231;62.428;212.5;26.46
TUBI;78;11;0;8.033;0.7843;333.99;330.85;332.33;3.13;34.662;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-46.426;12.623;51.393;59.049;212.5;24.18
TUBI;79;11;0;8.379;0.7843;333.12;330.25;331.60;2.87;34.660;117.840;7.428;-35.354;42.782;interna;16.00;-3.466;-65.286;2.082;64.772;67.368;212.7;30.46
TUBI;79;11;0;8.379;0.7843;333.12;330.25;331.60;2.87;34.660;117.840;7.428;-35.354;42.782;media;17.52;-8.385;-55.094;7.355;56.255;62.449;212.7;26.45
TUBI;79;11;0;8.379;0.7843;333.12;330.25;331.60;2.87;34.660;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-46.863;12.187;51.439;59.050;212.7;24.19
TUBI;80;11;0;8.740;0.7843;332.30;329.68;330.92;2.62;34.658;117.840;7.428;-35.354;42.782;interna;16.00;-3.466;-64.825;2.544;64.574;67.369;212.8;30.34
TUBI;80;11;0;8.740;0.7843;332.30;329.68;330.92;2.62;34.658;117.840;7.428;-35.354;42.782;media;17.52;-8.366;-55.108;7.361;56.278;62.469;212.8;26.44
TUBI;80;11;0;8.740;0.7843;332.30;329.68;330.92;2.62;34.658;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-47.275;11.775;51.486;59.051;212.8;24.19
TUBI;81;11;0;9.115;0.7843;331.53;329.14;330.27;2.39;34.656;117.840;7.428;-35.354;42.782;interna;16.00;-3.466;-64.390;2.981;64.390;67.370;212.9;30.24
TUBI;81;11;0;9.115;0.7843;331.53;329.14;330.27;2.39;34.656;117.840;7.428;-35.354;42.782;media;17.52;-8.348;-55.121;7.367;56.300;62.487;212.9;26.44
TUBI;81;11;0;9.115;0.7843;331.53;329.14;330.27;2.39;34.656;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-47.665;11.387;51.534;59.052;212.9;24.20
TUBI;82;11;0;9.506;0.7843;330.80;328.63;329.65;2.17;34.654;117.840;7.428;-35.354;42.782;interna;16.00;-3.465;-63.980;3.392;64.218;67.371;213.1;30.14
TUBI;82;11;0;9.506;0.7843;330.80;328.63;329.65;2.17;34.654;117.840;7.428;-35.354;42.782;media;17.52;-8.331;-55.133;7.373;56.320;62.505;213.1;26.43
TUBI;82;11;0;9.506;0.7843;330.80;328.63;329.65;2.17;34.654;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-48.032;11.021;51.581;59.053;213.1;24.21
TUBI;83;11;0;9.913;0.7843;330.11;328.15;329.08;1.96;34.652;117.840;7.428;-35.354;42.782;interna;16.00;-3.465;-63.596;3.777;64.059;67.373;213.2;30.05
TUBI;83;11;0;9.913;0.7843;330.11;328.15;329.08;1.96;34.652;117.840;7.428;-35.354;42.782;media;17.52;-8.316;-55.144;7.378;56.339;62.522;213.2;26.43
TUBI;83;11;0;9.913;0.7843;330.11;328.15;329.08;1.96;34.652;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-48.376;10.678;51.628;59.054;213.2;24.22
TUBI;84;11;0;10.337;0.7843;329.47;327.70;328.54;1.77;34.650;117.840;7.428;-35.354;42.782;interna;16.00;-3.465;-63.237;4.137;63.913;67.374;213.3;29.96
TUBI;84;11;0;10.337;0.7843;329.47;327.70;328.54;1.77;34.650;117.840;7.428;-35.354;42.782;media;17.52;-8.301;-55.155;7.383;56.358;62.538;213.3;26.42
TUBI;84;11;0;10.337;0.7843;329.47;327.70;328.54;1.77;34.650;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-48.697;10.358;51.674;59.055;213.3;24.23
TUBI;85;11;0;10.778;0.7843;328.87;327.29;328.03;1.59;34.648;117.840;7.428;-35.354;42.782;interna;16.00;-3.465;-62.903;4.472;63.778;67.375;213.4;29.89
TUBI;85;11;0;10.778;0.7843;328.87;327.29;328.03;1.59;34.648;117.840;7.428;-35.354;42.782;media;17.52;-8.287;-55.166;7.387;56.375;62.553;213.4;26.42
TUBI;85;11;0;10.778;0.7843;328.87;327.29;328.03;1.59;34.648;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-48.997;10.059;51.718;59.056;213.4;24.24
TUBI;86;11;0;11.238;0.7843;328.32;326.90;327.56;1.42;34.645;117.840;7.428;-35.354;42.782;interna;16.00;-3.465;-62.593;4.784;63.655;67.377;213.5;29.82
TUBI;86;11;0;11.238;0.7843;328.32;326.90;327.56;1.42;34.645;117.840;7.428;-35.354;42.782;media;17.52;-8.274;-55.176;7.392;56.391;62.567;213.5;26.41
TUBI;86;11;0;11.238;0.7843;328.32;326.90;327.56;1.42;34.645;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-49.276;9.781;51.761;59.057;213.5;24.25
TUBI;87;11;0;11.716;0.7843;327.80;326.54;327.13;1.26;34.643;117.840;7.428;-35.354;42.782;interna;16.00;-3.464;-62.306;5.072;63.541;67.378;213.6;29.75
TUBI;87;11;0;11.716;0.7843;327.80;326.54;327.13;1.26;34.643;117.840;7.428;-35.354;42.782;media;17.52;-8.262;-55.185;7.396;56.405;62.580;213.6;26.41
TUBI;87;11;0;11.716;0.7843;327.80;326.54;327.13;1.26;34.643;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-49.534;9.525;51.802;59.058;213.6;24.26
TUBI;88;11;0;12.214;0.7843;327.32;326.20;326.73;1.12;34.640;117.840;7.428;-35.354;42.782;interna;16.00;-3.464;-62.041;5.338;63.438;67.380;213.7;29.69
TUBI;88;11;0;12.214;0.7843;327.32;326.20;326.73;1.12;34.640;117.840;7.428;-35.354;42.782;media;17.52;-8.251;-55.193;7.399;56.419;62.592;213.7;26.41
TUBI;88;11;0;12.214;0.7843;327.32;326.20;326.73;1.12;34.640;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-49.771;9.288;51.842;59.060;213.7;24.26
TUBI;89;11;0;12.733;0.7843;326.89;325.90;326.36;0.99;34.638;117.840;7.428;-35.354;42.782;interna;16.00;-3.464;-61.799;5.583;63.344;67.381;213.7;29.64
TUBI;89;11;0;12.733;0.7843;326.89;325.90;326.36;0.99;34.638;117.840;7.428;-35.354;42.782;media;17.52;-8.241;-55.201;7.402;56.432;62.604;213.7;26.40
TUBI;89;11;0;12.733;0.7843;326.89;325.90;326.36;0.99;34.638;117.840;7.428;-35.354;42.782;esterna;19.05;-11.784;-49.990;9.071;51.879;59.061;213.7;24.27
BY-PASS;0;-1;-1;0.007;0.0000;332.42;324.66;328.54;7.77;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-177.225;43.031;201.078;220.256;187.1;107.46
BY-PASS;0;-1;-1;0.007;0.0000;332.42;324.66;328.54;7.77;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.984;-159.107;56.640;191.783;215.747;187.1;102.49
BY-PASS;0;-1;-1;0.007;0.0000;332.42;324.66;328.54;7.77;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.066;69.880;185.154;211.946;187.1;98.95
BY-PASS;1;-1;-1;0.022;0.0000;332.42;324.66;328.54;7.77;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-177.225;43.031;201.078;220.256;187.1;107.46
BY-PASS;1;-1;-1;0.022;0.0000;332.42;324.66;328.54;7.77;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.984;-159.107;56.640;191.783;215.747;187.1;102.49
BY-PASS;1;-1;-1;0.022;0.0000;332.42;324.66;328.54;7.77;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.066;69.880;185.154;211.946;187.1;98.95
BY-PASS;2;-1;-1;0.037;0.0000;332.42;324.66;328.54;7.77;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-177.225;43.031;201.078;220.256;187.1;107.46
BY-PASS;2;-1;-1;0.037;0.0000;332.42;324.66;328.54;7.77;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.984;-159.107;56.640;191.783;215.747;187.1;102.49
BY-PASS;2;-1;-1;0.037;0.0000;332.42;324.66;328.54;7.77;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.066;69.880;185.154;211.946;187.1;98.95
BY-PASS;3;-1;-1;0.053;0.0000;332.41;324.66;328.53;7.76;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-177.211;43.046;201.074;220.256;187.1;107.46
BY-PASS;3;-1;-1;0.053;0.0000;332.41;324.66;328.53;7.76;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.983;-159.107;56.640;191.783;215.747;187.1;102.49
BY-PASS;3;-1;-1;0.053;0.0000;332.41;324.66;328.53;7.76;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.080;69.866;185.155;211.946;187.1;98.95
BY-PASS;4;-1;-1;0.070;0.0000;332.41;324.66;328.53;7.76;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-177.211;43.046;201.074;220.256;187.1;107.46
BY-PASS;4;-1;-1;0.070;0.0000;332.41;324.66;328.53;7.76;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.983;-159.107;56.640;191.783;215.747;187.1;102.49
BY-PASS;4;-1;-1;0.070;0.0000;332.41;324.66;328.53;7.76;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.080;69.866;185.155;211.946;187.1;98.95
BY-PASS;5;-1;-1;0.087;0.0000;332.40;324.66;328.53;7.75;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-177.195;43.061;201.069;220.256;187.1;107.45
BY-PASS;5;-1;-1;0.087;0.0000;332.40;324.66;328.53;7.75;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.983;-159.107;56.640;191.783;215.747;187.1;102.49
BY-PASS;5;-1;-1;0.087;0.0000;332.40;324.66;328.53;7.75;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.095;69.851;185.157;211.946;187.1;98.95
BY-PASS;6;-1;-1;0.105;0.0000;332.40;324.66;328.53;7.75;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-177.195;43.061;201.069;220.256;187.1;107.45
BY-PASS;6;-1;-1;0.105;0.0000;332.40;324.66;328.53;7.75;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.983;-159.107;56.640;191.783;215.747;187.1;102.49
BY-PASS;6;-1;-1;0.105;0.0000;332.40;324.66;328.53;7.75;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.095;69.851;185.157;211.946;187.1;98.95
BY-PASS;7;-1;-1;0.124;0.0000;332.40;324.65;328.53;7.74;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-177.183;43.073;201.065;220.256;187.1;107.45
BY-PASS;7;-1;-1;0.124;0.0000;332.40;324.65;328.53;7.74;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.983;-159.107;56.640;191.783;215.747;187.1;102.49
BY-PASS;7;-1;-1;0.124;0.0000;332.40;324.65;328.53;7.74;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.107;69.839;185.159;211.946;187.1;98.95
BY-PASS;8;-1;-1;0.144;0.0000;332.40;324.65;328.53;7.74;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-177.183;43.073;201.065;220.256;187.1;107.45
BY-PASS;8;-1;-1;0.144;0.0000;332.40;324.65;328.53;7.74;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.983;-159.107;56.640;191.783;215.747;187.1;102.49
BY-PASS;8;-1;-1;0.144;0.0000;332.40;324.65;328.53;7.74;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.107;69.839;185.159;211.946;187.1;98.95
BY-PASS;9;-1;-1;0.164;0.0000;332.39;324.65;328.52;7.73;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-177.169;43.088;201.060;220.256;187.1;107.45
BY-PASS;9;-1;-1;0.164;0.0000;332.39;324.65;328.52;7.73;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.983;-159.108;56.640;191.783;215.747;187.1;102.49
BY-PASS;9;-1;-1;0.164;0.0000;332.39;324.65;328.52;7.73;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.120;69.826;185.161;211.946;187.1;98.95
BY-PASS;10;-1;-1;0.185;0.0000;332.39;324.65;328.52;7.73;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-177.169;43.088;201.060;220.256;187.1;107.45
BY-PASS;10;-1;-1;0.185;0.0000;332.39;324.65;328.52;7.73;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.983;-159.108;56.640;191.783;215.747;187.1;102.49
BY-PASS;10;-1;-1;0.185;0.0000;332.39;324.65;328.52;7.73;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.120;69.826;185.161;211.946;187.1;98.95
BY-PASS;11;-1;-1;0.207;0.0000;332.38;324.65;328.52;7.73;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-177.155;43.102;201.056;220.256;187.1;107.44
BY-PASS;11;-1;-1;0.207;0.0000;332.38;324.65;328.52;7.73;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.983;-159.108;56.640;191.784;215.748;187.1;102.49
BY-PASS;11;-1;-1;0.207;0.0000;332.38;324.65;328.52;7.73;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.134;69.812;185.162;211.946;187.1;98.95
BY-PASS;12;-1;-1;0.230;0.0000;332.37;324.65;328.51;7.72;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-177.140;43.116;201.052;220.256;187.1;107.44
BY-PASS;12;-1;-1;0.230;0.0000;332.37;324.65;328.51;7.72;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.982;-159.108;56.640;191.784;215.748;187.1;102.49
BY-PASS;12;-1;-1;0.230;0.0000;332.37;324.65;328.51;7.72;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.148;69.799;185.164;211.946;187.1;98.95
BY-PASS;13;-1;-1;0.254;0.0000;332.37;324.65;328.51;7.72;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-177.140;43.116;201.052;220.256;187.1;107.44
BY-PASS;13;-1;-1;0.254;0.0000;332.37;324.65;328.51;7.72;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.982;-159.108;56.640;191.784;215.748;187.1;102.49
BY-PASS;13;-1;-1;0.254;0.0000;332.37;324.65;328.51;7.72;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.148;69.799;185.164;211.946;187.1;98.95
BY-PASS;14;-1;-1;0.279;0.0000;332.36;324.65;328.51;7.71;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-177.128;43.128;201.048;220.256;187.1;107.44
BY-PASS;14;-1;-1;0.279;0.0000;332.36;324.65;328.51;7.71;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.982;-159.108;56.640;191.784;215.748;187.1;102.49
BY-PASS;14;-1;-1;0.279;0.0000;332.36;324.65;328.51;7.71;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.160;69.787;185.166;211.946;187.1;98.95
BY-PASS;15;-1;-1;0.305;0.0000;332.35;324.65;328.50;7.70;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-177.112;43.144;201.043;220.256;187.1;107.44
BY-PASS;15;-1;-1;0.305;0.0000;332.35;324.65;328.50;7.70;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.982;-159.108;56.640;191.784;215.748;187.1;102.49
BY-PASS;15;-1;-1;0.305;0.0000;332.35;324.65;328.50;7.70;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.175;69.771;185.168;211.946;187.1;98.95
BY-PASS;16;-1;-1;0.332;0.0000;332.35;324.65;328.50;7.70;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-177.112;43.144;201.043;220.256;187.1;107.44
BY-PASS;16;-1;-1;0.332;0.0000;332.35;324.65;328.50;7.70;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.982;-159.108;56.640;191.784;215.748;187.1;102.49
BY-PASS;16;-1;-1;0.332;0.0000;332.35;324.65;328.50;7.70;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.175;69.771;185.168;211.946;187.1;98.95
BY-PASS;17;-1;-1;0.360;0.0000;332.35;324.65;328.50;7.69;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-177.098;43.158;201.038;220.256;187.1;107.43
BY-PASS;17;-1;-1;0.360;0.0000;332.35;324.65;328.50;7.69;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.982;-159.108;56.640;191.784;215.748;187.1;102.49
BY-PASS;17;-1;-1;0.360;0.0000;332.35;324.65;328.50;7.69;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.188;69.758;185.170;211.946;187.1;98.95
BY-PASS;18;-1;-1;0.390;0.0000;332.34;324.65;328.49;7.69;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-177.082;43.174;201.033;220.256;187.1;107.43
BY-PASS;18;-1;-1;0.390;0.0000;332.34;324.65;328.49;7.69;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.982;-159.108;56.640;191.785;215.749;187.1;102.49
BY-PASS;18;-1;-1;0.390;0.0000;332.34;324.65;328.49;7.69;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.204;69.743;185.172;211.946;187.1;98.95
BY-PASS;19;-1;-1;0.420;0.0000;332.33;324.65;328.49;7.68;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-177.070;43.186;201.029;220.256;187.1;107.43
BY-PASS;19;-1;-1;0.420;0.0000;332.33;324.65;328.49;7.68;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.981;-159.108;56.640;191.785;215.749;187.1;102.49
BY-PASS;19;-1;-1;0.420;0.0000;332.33;324.65;328.49;7.68;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.216;69.731;185.173;211.946;187.1;98.95
BY-PASS;20;-1;-1;0.452;0.0000;332.33;324.65;328.49;7.68;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-177.070;43.186;201.029;220.256;187.1;107.43
BY-PASS;20;-1;-1;0.452;0.0000;332.33;324.65;328.49;7.68;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.981;-159.108;56.640;191.785;215.749;187.1;102.49
BY-PASS;20;-1;-1;0.452;0.0000;332.33;324.65;328.49;7.68;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.216;69.731;185.173;211.946;187.1;98.95
BY-PASS;21;-1;-1;0.485;0.0000;332.32;324.65;328.49;7.67;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-177.056;43.200;201.025;220.256;187.1;107.42
BY-PASS;21;-1;-1;0.485;0.0000;332.32;324.65;328.49;7.67;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.981;-159.109;56.640;191.785;215.749;187.1;102.49
BY-PASS;21;-1;-1;0.485;0.0000;332.32;324.65;328.49;7.67;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.229;69.717;185.175;211.946;187.1;98.95
BY-PASS;22;-1;-1;0.520;0.0000;332.31;324.65;328.48;7.66;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-177.042;43.214;201.020;220.256;187.1;107.42
BY-PASS;22;-1;-1;0.520;0.0000;332.31;324.65;328.48;7.66;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.981;-159.109;56.640;191.785;215.749;187.1;102.49
BY-PASS;22;-1;-1;0.520;0.0000;332.31;324.65;328.48;7.66;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.243;69.703;185.177;211.946;187.1;98.95
BY-PASS;23;-1;-1;0.556;0.0000;332.31;324.65;328.48;7.66;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-177.029;43.227;201.016;220.256;187.1;107.42
BY-PASS;23;-1;-1;0.556;0.0000;332.31;324.65;328.48;7.66;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.981;-159.109;56.640;191.785;215.749;187.1;102.49
BY-PASS;23;-1;-1;0.556;0.0000;332.31;324.65;328.48;7.66;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.255;69.691;185.178;211.946;187.1;98.95
BY-PASS;24;-1;-1;0.593;0.0000;332.30;324.65;328.47;7.65;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-177.014;43.243;201.011;220.256;187.1;107.41
BY-PASS;24;-1;-1;0.593;0.0000;332.30;324.65;328.47;7.65;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.981;-159.109;56.640;191.786;215.749;187.1;102.48
BY-PASS;24;-1;-1;0.593;0.0000;332.30;324.65;328.47;7.65;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.270;69.676;185.180;211.946;187.1;98.95
BY-PASS;25;-1;-1;0.632;0.0000;332.29;324.65;328.47;7.64;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-176.999;43.257;201.007;220.256;187.1;107.41
BY-PASS;25;-1;-1;0.632;0.0000;332.29;324.65;328.47;7.64;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.980;-159.109;56.641;191.786;215.750;187.1;102.48
BY-PASS;25;-1;-1;0.632;0.0000;332.29;324.65;328.47;7.64;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.284;69.663;185.182;211.946;187.1;98.96
BY-PASS;26;-1;-1;0.672;0.0000;332.28;324.65;328.46;7.63;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-176.985;43.271;201.003;220.256;187.1;107.41
BY-PASS;26;-1;-1;0.672;0.0000;332.28;324.65;328.46;7.63;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.980;-159.109;56.641;191.786;215.750;187.1;102.48
BY-PASS;26;-1;-1;0.672;0.0000;332.28;324.65;328.46;7.63;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.297;69.649;185.184;211.946;187.1;98.96
BY-PASS;27;-1;-1;0.715;0.0000;332.27;324.65;328.46;7.62;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-176.973;43.283;200.999;220.256;187.1;107.41
BY-PASS;27;-1;-1;0.715;0.0000;332.27;324.65;328.46;7.62;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.980;-159.109;56.641;191.786;215.750;187.1;102.48
BY-PASS;27;-1;-1;0.715;0.0000;332.27;324.65;328.46;7.62;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.309;69.637;185.186;211.946;187.1;98.96
BY-PASS;28;-1;-1;0.759;0.0000;332.26;324.65;328.46;7.61;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-176.957;43.299;200.994;220.256;187.1;107.40
BY-PASS;28;-1;-1;0.759;0.0000;332.26;324.65;328.46;7.61;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.980;-159.109;56.641;191.787;215.750;187.1;102.48
BY-PASS;28;-1;-1;0.759;0.0000;332.26;324.65;328.46;7.61;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.324;69.622;185.188;211.946;187.1;98.96
BY-PASS;29;-1;-1;0.804;0.0000;332.25;324.65;328.45;7.60;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-176.929;43.327;200.985;220.256;187.1;107.40
BY-PASS;29;-1;-1;0.804;0.0000;332.25;324.65;328.45;7.60;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.980;-159.110;56.641;191.787;215.751;187.1;102.48
BY-PASS;29;-1;-1;0.804;0.0000;332.25;324.65;328.45;7.60;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.351;69.595;185.191;211.946;187.1;98.96
BY-PASS;30;-1;-1;0.852;0.0000;332.24;324.65;328.44;7.59;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-176.917;43.339;200.981;220.256;187.1;107.39
BY-PASS;30;-1;-1;0.852;0.0000;332.24;324.65;328.44;7.59;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.979;-159.110;56.641;191.787;215.751;187.1;102.48
BY-PASS;30;-1;-1;0.852;0.0000;332.24;324.65;328.44;7.59;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.363;69.583;185.193;211.946;187.1;98.96
BY-PASS;31;-1;-1;0.902;0.0000;332.23;324.65;328.44;7.58;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-176.900;43.356;200.976;220.256;187.1;107.39
BY-PASS;31;-1;-1;0.902;0.0000;332.23;324.65;328.44;7.58;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.979;-159.110;56.641;191.787;215.751;187.1;102.48
BY-PASS;31;-1;-1;0.902;0.0000;332.23;324.65;328.44;7.58;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.379;69.567;185.195;211.946;187.1;98.96
BY-PASS;32;-1;-1;0.953;0.0000;332.22;324.65;328.43;7.57;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-176.887;43.369;200.972;220.256;187.1;107.39
BY-PASS;32;-1;-1;0.953;0.0000;332.22;324.65;328.43;7.57;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.979;-159.110;56.641;191.788;215.751;187.1;102.48
BY-PASS;32;-1;-1;0.953;0.0000;332.22;324.65;328.43;7.57;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.392;69.554;185.197;211.946;187.1;98.96
BY-PASS;33;-1;-1;1.007;0.0000;332.20;324.64;328.42;7.56;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-176.861;43.395;200.963;220.256;187.1;107.38
BY-PASS;33;-1;-1;1.007;0.0000;332.20;324.64;328.42;7.56;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.979;-159.110;56.641;191.788;215.752;187.1;102.48
BY-PASS;33;-1;-1;1.007;0.0000;332.20;324.64;328.42;7.56;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.417;69.529;185.200;211.946;187.1;98.96
BY-PASS;34;-1;-1;1.063;0.0000;332.20;324.64;328.42;7.55;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-176.845;43.411;200.958;220.256;187.1;107.38
BY-PASS;34;-1;-1;1.063;0.0000;332.20;324.64;328.42;7.55;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.978;-159.111;56.641;191.788;215.752;187.1;102.48
BY-PASS;34;-1;-1;1.063;0.0000;332.20;324.64;328.42;7.55;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.432;69.514;185.202;211.946;187.1;98.96
BY-PASS;35;-1;-1;1.122;0.0000;332.18;324.64;328.41;7.53;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-176.815;43.441;200.949;220.256;187.1;107.37
BY-PASS;35;-1;-1;1.122;0.0000;332.18;324.64;328.41;7.53;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.978;-159.111;56.641;191.789;215.752;187.1;102.48
BY-PASS;35;-1;-1;1.122;0.0000;332.18;324.64;328.41;7.53;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.461;69.485;185.206;211.946;187.1;98.96
BY-PASS;36;-1;-1;1.182;0.0000;332.17;324.64;328.41;7.53;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-176.803;43.453;200.945;220.256;187.2;107.37
BY-PASS;36;-1;-1;1.182;0.0000;332.17;324.64;328.41;7.53;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.978;-159.111;56.641;191.789;215.752;187.2;102.48
BY-PASS;36;-1;-1;1.182;0.0000;332.17;324.64;328.41;7.53;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.473;69.473;185.207;211.946;187.2;98.96
BY-PASS;37;-1;-1;1.246;0.0000;332.15;324.64;328.40;7.51;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-176.775;43.481;200.936;220.256;187.2;107.37
BY-PASS;37;-1;-1;1.246;0.0000;332.15;324.64;328.40;7.51;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.977;-159.111;56.642;191.789;215.753;187.2;102.48
BY-PASS;37;-1;-1;1.246;0.0000;332.15;324.64;328.40;7.51;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.500;69.446;185.211;211.946;187.2;98.96
BY-PASS;38;-1;-1;1.311;0.0000;332.14;324.64;328.39;7.49;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-176.746;43.510;200.927;220.256;187.2;107.36
BY-PASS;38;-1;-1;1.311;0.0000;332.14;324.64;328.39;7.49;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.977;-159.111;56.642;191.790;215.753;187.2;102.48
BY-PASS;38;-1;-1;1.311;0.0000;332.14;324.64;328.39;7.49;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.528;69.419;185.215;211.946;187.2;98.96
BY-PASS;39;-1;-1;1.380;0.0000;332.13;324.64;328.38;7.49;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-176.733;43.523;200.923;220.256;187.2;107.36
BY-PASS;39;-1;-1;1.380;0.0000;332.13;324.64;328.38;7.49;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.977;-159.112;56.642;191.790;215.753;187.2;102.48
BY-PASS;39;-1;-1;1.380;0.0000;332.13;324.64;328.38;7.49;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.540;69.406;185.216;211.946;187.2;98.96
BY-PASS;40;-1;-1;1.452;0.0000;332.11;324.64;328.38;7.47;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-176.705;43.551;200.914;220.256;187.2;107.35
BY-PASS;40;-1;-1;1.452;0.0000;332.11;324.64;328.38;7.47;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.977;-159.112;56.642;191.790;215.754;187.2;102.48
BY-PASS;40;-1;-1;1.452;0.0000;332.11;324.64;328.38;7.47;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.567;69.379;185.220;211.946;187.2;98.96
BY-PASS;41;-1;-1;1.526;0.0000;332.09;324.64;328.37;7.45;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-176.676;43.580;200.905;220.256;187.2;107.34
BY-PASS;41;-1;-1;1.526;0.0000;332.09;324.64;328.37;7.45;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.976;-159.112;56.642;191.791;215.754;187.2;102.47
BY-PASS;41;-1;-1;1.526;0.0000;332.09;324.64;328.37;7.45;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.595;69.351;185.224;211.946;187.2;98.97
BY-PASS;42;-1;-1;1.603;0.0000;332.08;324.64;328.36;7.44;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-176.651;43.605;200.897;220.256;187.2;107.34
BY-PASS;42;-1;-1;1.603;0.0000;332.08;324.64;328.36;7.44;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.976;-159.112;56.642;191.791;215.754;187.2;102.47
BY-PASS;42;-1;-1;1.603;0.0000;332.08;324.64;328.36;7.44;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.619;69.327;185.227;211.946;187.2;98.97
BY-PASS;43;-1;-1;1.684;0.0000;332.06;324.64;328.35;7.42;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-176.621;43.635;200.888;220.256;187.2;107.33
BY-PASS;43;-1;-1;1.684;0.0000;332.06;324.64;328.35;7.42;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.975;-159.113;56.642;191.792;215.755;187.2;102.47
BY-PASS;43;-1;-1;1.684;0.0000;332.06;324.64;328.35;7.42;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.649;69.297;185.231;211.946;187.2;98.97
BY-PASS;44;-1;-1;1.768;0.0000;332.05;324.64;328.34;7.41;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-176.595;43.661;200.880;220.256;187.2;107.33
BY-PASS;44;-1;-1;1.768;0.0000;332.05;324.64;328.34;7.41;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.975;-159.113;56.642;191.792;215.755;187.2;102.47
BY-PASS;44;-1;-1;1.768;0.0000;332.05;324.64;328.34;7.41;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.673;69.273;185.234;211.946;187.2;98.97
BY-PASS;45;-1;-1;1.855;0.0000;332.02;324.64;328.33;7.38;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-176.551;43.705;200.866;220.256;187.2;107.32
BY-PASS;45;-1;-1;1.855;0.0000;332.02;324.64;328.33;7.38;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.974;-159.113;56.643;191.793;215.756;187.2;102.47
BY-PASS;45;-1;-1;1.855;0.0000;332.02;324.64;328.33;7.38;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.716;69.230;185.240;211.946;187.2;98.97
BY-PASS;46;-1;-1;1.947;0.0000;332.00;324.63;328.32;7.37;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-176.523;43.733;200.857;220.256;187.2;107.31
BY-PASS;46;-1;-1;1.947;0.0000;332.00;324.63;328.32;7.37;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.974;-159.113;56.643;191.793;215.756;187.2;102.47
BY-PASS;46;-1;-1;1.947;0.0000;332.00;324.63;328.32;7.37;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.743;69.204;185.244;211.946;187.2;98.97
BY-PASS;47;-1;-1;2.041;0.0000;331.99;324.63;328.31;7.35;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-176.495;43.761;200.848;220.256;187.2;107.31
BY-PASS;47;-1;-1;2.041;0.0000;331.99;324.63;328.31;7.35;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.974;-159.114;56.643;191.793;215.756;187.2;102.47
BY-PASS;47;-1;-1;2.041;0.0000;331.99;324.63;328.31;7.35;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.770;69.176;185.247;211.946;187.2;98.97
BY-PASS;48;-1;-1;2.140;0.0000;331.96;324.63;328.30;7.33;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-176.455;43.801;200.836;220.256;187.2;107.30
BY-PASS;48;-1;-1;2.140;0.0000;331.96;324.63;328.30;7.33;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.973;-159.114;56.643;191.794;215.757;187.2;102.47
BY-PASS;48;-1;-1;2.140;0.0000;331.96;324.63;328.30;7.33;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.809;69.138;185.252;211.946;187.2;98.97
BY-PASS;49;-1;-1;2.243;0.0000;331.94;324.63;328.29;7.31;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-176.426;43.830;200.827;220.256;187.2;107.29
BY-PASS;49;-1;-1;2.243;0.0000;331.94;324.63;328.29;7.31;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.973;-159.114;56.643;191.794;215.757;187.2;102.47
BY-PASS;49;-1;-1;2.243;0.0000;331.94;324.63;328.29;7.31;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.836;69.110;185.256;211.946;187.2;98.97
BY-PASS;50;-1;-1;2.350;0.0000;331.92;324.63;328.27;7.29;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-176.385;43.872;200.814;220.256;187.2;107.28
BY-PASS;50;-1;-1;2.350;0.0000;331.92;324.63;328.27;7.29;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.972;-159.115;56.643;191.795;215.758;187.2;102.47
BY-PASS;50;-1;-1;2.350;0.0000;331.92;324.63;328.27;7.29;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.876;69.070;185.262;211.946;187.2;98.98
BY-PASS;51;-1;-1;2.461;0.0000;331.89;324.63;328.26;7.27;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-176.343;43.913;200.801;220.256;187.2;107.28
BY-PASS;51;-1;-1;2.461;0.0000;331.89;324.63;328.26;7.27;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.972;-159.115;56.644;191.796;215.759;187.2;102.46
BY-PASS;51;-1;-1;2.461;0.0000;331.89;324.63;328.26;7.27;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.916;69.030;185.267;211.946;187.2;98.98
BY-PASS;52;-1;-1;2.578;0.0000;331.87;324.63;328.25;7.24;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-176.302;43.954;200.788;220.256;187.2;107.27
BY-PASS;52;-1;-1;2.578;0.0000;331.87;324.63;328.25;7.24;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.971;-159.115;56.644;191.796;215.759;187.2;102.46
BY-PASS;52;-1;-1;2.578;0.0000;331.87;324.63;328.25;7.24;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.956;68.990;185.272;211.946;187.2;98.98
BY-PASS;53;-1;-1;2.698;0.0000;331.84;324.63;328.24;7.22;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-176.260;43.996;200.775;220.256;187.2;107.26
BY-PASS;53;-1;-1;2.698;0.0000;331.84;324.63;328.24;7.22;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.971;-159.116;56.644;191.797;215.760;187.2;102.46
BY-PASS;53;-1;-1;2.698;0.0000;331.84;324.63;328.24;7.22;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-142.996;68.950;185.278;211.946;187.2;98.98
BY-PASS;54;-1;-1;2.824;0.0000;331.82;324.62;328.22;7.20;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-176.219;44.037;200.762;220.256;187.2;107.25
BY-PASS;54;-1;-1;2.824;0.0000;331.82;324.62;328.22;7.20;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.970;-159.116;56.644;191.798;215.760;187.2;102.46
BY-PASS;54;-1;-1;2.824;0.0000;331.82;324.62;328.22;7.20;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-143.036;68.910;185.283;211.946;187.2;98.98
BY-PASS;55;-1;-1;2.955;0.0000;331.79;324.62;328.21;7.17;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-176.178;44.078;200.749;220.256;187.2;107.24
BY-PASS;55;-1;-1;2.955;0.0000;331.79;324.62;328.21;7.17;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.969;-159.116;56.644;191.798;215.761;187.2;102.46
BY-PASS;55;-1;-1;2.955;0.0000;331.79;324.62;328.21;7.17;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-143.076;68.870;185.289;211.946;187.2;98.98
BY-PASS;56;-1;-1;3.092;0.0000;331.77;324.62;328.20;7.15;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-176.137;44.120;200.737;220.256;187.2;107.23
BY-PASS;56;-1;-1;3.092;0.0000;331.77;324.62;328.20;7.15;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.969;-159.117;56.644;191.799;215.761;187.2;102.46
BY-PASS;56;-1;-1;3.092;0.0000;331.77;324.62;328.20;7.15;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-143.115;68.831;185.294;211.946;187.2;98.98
BY-PASS;57;-1;-1;3.234;0.0000;331.74;324.62;328.18;7.12;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-176.082;44.175;200.719;220.256;187.2;107.22
BY-PASS;57;-1;-1;3.234;0.0000;331.74;324.62;328.18;7.12;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.968;-159.117;56.645;191.800;215.762;187.2;102.46
BY-PASS;57;-1;-1;3.234;0.0000;331.74;324.62;328.18;7.12;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-143.168;68.778;185.301;211.946;187.2;98.99
BY-PASS;58;-1;-1;3.382;0.0000;331.71;324.62;328.17;7.09;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-176.042;44.215;200.707;220.256;187.2;107.21
BY-PASS;58;-1;-1;3.382;0.0000;331.71;324.62;328.17;7.09;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.968;-159.118;56.645;191.800;215.763;187.2;102.46
BY-PASS;58;-1;-1;3.382;0.0000;331.71;324.62;328.17;7.09;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-143.207;68.739;185.307;211.946;187.2;98.99
BY-PASS;59;-1;-1;3.536;0.0000;331.68;324.62;328.15;7.06;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-175.986;44.270;200.690;220.256;187.2;107.20
BY-PASS;59;-1;-1;3.536;0.0000;331.68;324.62;328.15;7.06;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.967;-159.118;56.645;191.801;215.763;187.2;102.45
BY-PASS;59;-1;-1;3.536;0.0000;331.68;324.62;328.15;7.06;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-143.261;68.685;185.314;211.946;187.2;98.99
BY-PASS;60;-1;-1;3.697;0.0000;331.65;324.62;328.13;7.03;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-175.931;44.325;200.673;220.256;187.2;107.19
BY-PASS;60;-1;-1;3.697;0.0000;331.65;324.62;328.13;7.03;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.966;-159.119;56.645;191.802;215.764;187.2;102.45
BY-PASS;60;-1;-1;3.697;0.0000;331.65;324.62;328.13;7.03;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-143.314;68.633;185.321;211.946;187.2;98.99
BY-PASS;61;-1;-1;3.864;0.0000;331.61;324.61;328.11;7.00;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-175.877;44.380;200.656;220.256;187.2;107.18
BY-PASS;61;-1;-1;3.864;0.0000;331.61;324.61;328.11;7.00;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.965;-159.119;56.646;191.803;215.765;187.2;102.45
BY-PASS;61;-1;-1;3.864;0.0000;331.61;324.61;328.11;7.00;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-143.366;68.580;185.329;211.946;187.2;98.99
BY-PASS;62;-1;-1;4.038;0.0000;331.58;324.61;328.10;6.97;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-175.822;44.434;200.639;220.256;187.2;107.17
BY-PASS;62;-1;-1;4.038;0.0000;331.58;324.61;328.10;6.97;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.965;-159.120;56.646;191.803;215.766;187.2;102.45
BY-PASS;62;-1;-1;4.038;0.0000;331.58;324.61;328.10;6.97;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-143.419;68.528;185.336;211.946;187.2;98.99
BY-PASS;63;-1;-1;4.219;0.0000;331.54;324.61;328.07;6.93;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-175.754;44.502;200.618;220.256;187.2;107.15
BY-PASS;63;-1;-1;4.219;0.0000;331.54;324.61;328.07;6.93;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.964;-159.120;56.646;191.804;215.766;187.2;102.45
BY-PASS;63;-1;-1;4.219;0.0000;331.54;324.61;328.07;6.93;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-143.484;68.462;185.345;211.946;187.2;99.00
BY-PASS;64;-1;-1;4.407;0.0000;331.51;324.61;328.06;6.90;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-175.700;44.556;200.601;220.256;187.2;107.14
BY-PASS;64;-1;-1;4.407;0.0000;331.51;324.61;328.06;6.90;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.963;-159.121;56.646;191.805;215.767;187.2;102.45
BY-PASS;64;-1;-1;4.407;0.0000;331.51;324.61;328.06;6.90;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-143.536;68.410;185.352;211.946;187.2;99.00
BY-PASS;65;-1;-1;4.604;0.0000;331.47;324.61;328.04;6.86;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-175.632;44.624;200.580;220.256;187.2;107.13
BY-PASS;65;-1;-1;4.604;0.0000;331.47;324.61;328.04;6.86;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.962;-159.121;56.647;191.806;215.768;187.2;102.44
BY-PASS;65;-1;-1;4.604;0.0000;331.47;324.61;328.04;6.86;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-143.602;68.344;185.361;211.946;187.2;99.00
BY-PASS;66;-1;-1;4.809;0.0000;331.43;324.60;328.01;6.82;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-175.565;44.692;200.559;220.256;187.2;107.12
BY-PASS;66;-1;-1;4.809;0.0000;331.43;324.60;328.01;6.82;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.961;-159.122;56.647;191.807;215.769;187.2;102.44
BY-PASS;66;-1;-1;4.809;0.0000;331.43;324.60;328.01;6.82;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-143.667;68.279;185.370;211.946;187.2;99.00
BY-PASS;67;-1;-1;5.022;0.0000;331.39;324.60;327.99;6.78;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-175.497;44.759;200.538;220.256;187.2;107.10
BY-PASS;67;-1;-1;5.022;0.0000;331.39;324.60;327.99;6.78;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.960;-159.123;56.647;191.808;215.770;187.2;102.44
BY-PASS;67;-1;-1;5.022;0.0000;331.39;324.60;327.99;6.78;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-143.732;68.214;185.380;211.946;187.2;99.01
BY-PASS;68;-1;-1;5.243;0.0000;331.35;324.60;327.97;6.75;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-175.430;44.826;200.517;220.256;187.2;107.09
BY-PASS;68;-1;-1;5.243;0.0000;331.35;324.60;327.97;6.75;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.959;-159.123;56.648;191.809;215.771;187.2;102.44
BY-PASS;68;-1;-1;5.243;0.0000;331.35;324.60;327.97;6.75;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-143.797;68.149;185.389;211.946;187.2;99.01
BY-PASS;69;-1;-1;5.474;0.0000;331.30;324.60;327.95;6.71;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-175.363;44.894;200.497;220.256;187.3;107.07
BY-PASS;69;-1;-1;5.474;0.0000;331.30;324.60;327.95;6.71;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.958;-159.124;56.648;191.810;215.772;187.3;102.43
BY-PASS;69;-1;-1;5.474;0.0000;331.30;324.60;327.95;6.71;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-143.862;68.085;185.398;211.946;187.3;99.01
BY-PASS;70;-1;-1;5.715;0.0000;331.26;324.59;327.92;6.66;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-175.282;44.974;200.472;220.256;187.3;107.06
BY-PASS;70;-1;-1;5.715;0.0000;331.26;324.59;327.92;6.66;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.957;-159.125;56.648;191.811;215.773;187.3;102.43
BY-PASS;70;-1;-1;5.715;0.0000;331.26;324.59;327.92;6.66;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-143.939;68.007;185.409;211.946;187.3;99.01
BY-PASS;71;-1;-1;5.965;0.0000;331.21;324.59;327.90;6.62;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-175.202;45.054;200.447;220.256;187.3;107.04
BY-PASS;71;-1;-1;5.965;0.0000;331.21;324.59;327.90;6.62;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.956;-159.125;56.649;191.813;215.774;187.3;102.43
BY-PASS;71;-1;-1;5.965;0.0000;331.21;324.59;327.90;6.62;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-144.016;67.930;185.420;211.946;187.3;99.02
BY-PASS;72;-1;-1;6.226;0.0000;331.16;324.59;327.87;6.57;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-175.122;45.134;200.423;220.256;187.3;107.02
BY-PASS;72;-1;-1;6.226;0.0000;331.16;324.59;327.87;6.57;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.955;-159.126;56.649;191.814;215.775;187.3;102.43
BY-PASS;72;-1;-1;6.226;0.0000;331.16;324.59;327.87;6.57;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-144.094;67.853;185.431;211.946;187.3;99.02
BY-PASS;73;-1;-1;6.498;0.0000;331.11;324.59;327.85;6.53;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-175.042;45.214;200.398;220.256;187.3;107.01
BY-PASS;73;-1;-1;6.498;0.0000;331.11;324.59;327.85;6.53;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.954;-159.127;56.649;191.815;215.776;187.3;102.43
BY-PASS;73;-1;-1;6.498;0.0000;331.11;324.59;327.85;6.53;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-144.171;67.776;185.442;211.946;187.3;99.02
BY-PASS;74;-1;-1;6.780;0.0000;331.06;324.58;327.82;6.48;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-174.963;45.294;200.374;220.256;187.3;106.99
BY-PASS;74;-1;-1;6.780;0.0000;331.06;324.58;327.82;6.48;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.953;-159.127;56.650;191.816;215.777;187.3;102.42
BY-PASS;74;-1;-1;6.780;0.0000;331.06;324.58;327.82;6.48;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-144.247;67.699;185.452;211.946;187.3;99.02
BY-PASS;75;-1;-1;7.075;0.0000;331.01;324.58;327.79;6.43;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-174.870;45.386;200.346;220.256;187.3;106.97
BY-PASS;75;-1;-1;7.075;0.0000;331.01;324.58;327.79;6.43;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.952;-159.128;56.650;191.818;215.778;187.3;102.42
BY-PASS;75;-1;-1;7.075;0.0000;331.01;324.58;327.79;6.43;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-144.337;67.610;185.465;211.946;187.3;99.03
BY-PASS;76;-1;-1;7.381;0.0000;330.95;324.58;327.76;6.38;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-174.778;45.479;200.317;220.256;187.3;106.95
BY-PASS;76;-1;-1;7.381;0.0000;330.95;324.58;327.76;6.38;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.951;-159.129;56.651;191.819;215.780;187.3;102.42
BY-PASS;76;-1;-1;7.381;0.0000;330.95;324.58;327.76;6.38;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-144.426;67.521;185.478;211.946;187.3;99.03
BY-PASS;77;-1;-1;7.701;0.0000;330.90;324.57;327.73;6.32;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-174.686;45.571;200.289;220.256;187.3;106.94
BY-PASS;77;-1;-1;7.701;0.0000;330.90;324.57;327.73;6.32;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.949;-159.130;56.651;191.820;215.781;187.3;102.41
BY-PASS;77;-1;-1;7.701;0.0000;330.90;324.57;327.73;6.32;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-144.514;67.432;185.491;211.946;187.3;99.03
BY-PASS;78;-1;-1;8.033;0.0000;330.84;324.57;327.71;6.27;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-174.594;45.662;200.261;220.256;187.3;106.92
BY-PASS;78;-1;-1;8.033;0.0000;330.84;324.57;327.71;6.27;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.948;-159.131;56.651;191.822;215.782;187.3;102.41
BY-PASS;78;-1;-1;8.033;0.0000;330.84;324.57;327.71;6.27;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-144.603;67.343;185.504;211.946;187.3;99.04
BY-PASS;79;-1;-1;8.379;0.0000;330.79;324.57;327.68;6.22;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-174.502;45.754;200.233;220.256;187.3;106.90
BY-PASS;79;-1;-1;8.379;0.0000;330.79;324.57;327.68;6.22;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.947;-159.132;56.652;191.823;215.783;187.3;102.41
BY-PASS;79;-1;-1;8.379;0.0000;330.79;324.57;327.68;6.22;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-144.691;67.255;185.516;211.946;187.3;99.04
BY-PASS;80;-1;-1;8.740;0.0000;330.72;324.56;327.64;6.16;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-174.398;45.858;200.202;220.256;187.3;106.88
BY-PASS;80;-1;-1;8.740;0.0000;330.72;324.56;327.64;6.16;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.946;-159.132;56.652;191.825;215.785;187.3;102.41
BY-PASS;80;-1;-1;8.740;0.0000;330.72;324.56;327.64;6.16;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-144.792;67.154;185.531;211.946;187.3;99.05
BY-PASS;81;-1;-1;9.115;0.0000;330.66;324.56;327.61;6.10;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-174.294;45.962;200.170;220.256;187.3;106.86
BY-PASS;81;-1;-1;9.115;0.0000;330.66;324.56;327.61;6.10;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.944;-159.133;56.653;191.826;215.786;187.3;102.40
BY-PASS;81;-1;-1;9.115;0.0000;330.66;324.56;327.61;6.10;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-144.892;67.054;185.546;211.946;187.3;99.05
BY-PASS;82;-1;-1;9.506;0.0000;330.59;324.55;327.57;6.04;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-174.178;46.079;200.135;220.256;187.3;106.83
BY-PASS;82;-1;-1;9.506;0.0000;330.59;324.55;327.57;6.04;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.943;-159.134;56.653;191.828;215.788;187.3;102.40
BY-PASS;82;-1;-1;9.506;0.0000;330.59;324.55;327.57;6.04;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-145.004;66.942;185.562;211.946;187.3;99.05
BY-PASS;83;-1;-1;9.913;0.0000;330.53;324.55;327.54;5.98;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-174.074;46.182;200.104;220.256;187.3;106.81
BY-PASS;83;-1;-1;9.913;0.0000;330.53;324.55;327.54;5.98;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.941;-159.135;56.654;191.829;215.789;187.3;102.40
BY-PASS;83;-1;-1;9.913;0.0000;330.53;324.55;327.54;5.98;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-145.104;66.843;185.577;211.946;187.3;99.06
BY-PASS;84;-1;-1;10.337;0.0000;330.46;324.55;327.50;5.91;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-173.959;46.297;200.069;220.256;187.3;106.79
BY-PASS;84;-1;-1;10.337;0.0000;330.46;324.55;327.50;5.91;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.940;-159.136;56.654;191.831;215.791;187.3;102.39
BY-PASS;84;-1;-1;10.337;0.0000;330.46;324.55;327.50;5.91;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-145.215;66.731;185.593;211.946;187.3;99.06
BY-PASS;85;-1;-1;10.778;0.0000;330.39;324.54;327.47;5.85;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-173.844;46.413;200.034;220.256;187.4;106.77
BY-PASS;85;-1;-1;10.778;0.0000;330.39;324.54;327.47;5.85;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.938;-159.137;56.655;191.833;215.792;187.4;102.39
BY-PASS;85;-1;-1;10.778;0.0000;330.39;324.54;327.47;5.85;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-145.326;66.620;185.610;211.946;187.4;99.07
BY-PASS;86;-1;-1;11.238;0.0000;330.32;324.54;327.43;5.78;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-173.729;46.527;200.000;220.256;187.4;106.74
BY-PASS;86;-1;-1;11.238;0.0000;330.32;324.54;327.43;5.78;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.937;-159.138;56.655;191.835;215.794;187.4;102.39
BY-PASS;86;-1;-1;11.238;0.0000;330.32;324.54;327.43;5.78;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-145.437;66.509;185.626;211.946;187.4;99.07
BY-PASS;87;-1;-1;11.716;0.0000;330.24;324.53;327.39;5.71;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-173.602;46.654;199.961;220.256;187.4;106.72
BY-PASS;87;-1;-1;11.716;0.0000;330.24;324.53;327.39;5.71;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.935;-159.140;56.656;191.836;215.795;187.4;102.38
BY-PASS;87;-1;-1;11.716;0.0000;330.24;324.53;327.39;5.71;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-145.559;66.387;185.644;211.946;187.4;99.08
BY-PASS;88;-1;-1;12.214;0.0000;330.17;324.53;327.35;5.64;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-173.476;46.781;199.924;220.256;187.4;106.69
BY-PASS;88;-1;-1;12.214;0.0000;330.17;324.53;327.35;5.64;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.933;-159.141;56.656;191.838;215.797;187.4;102.38
BY-PASS;88;-1;-1;12.214;0.0000;330.17;324.53;327.35;5.64;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-145.681;66.265;185.663;211.946;187.4;99.08
BY-PASS;89;-1;-1;12.733;0.0000;330.09;324.52;327.31;5.57;34.740;117.840;56.701;14.174;42.527;interna;142.00;-3.474;-173.350;46.906;199.886;220.256;187.4;106.67
BY-PASS;89;-1;-1;12.733;0.0000;330.09;324.52;327.31;5.57;34.740;117.840;56.701;14.174;42.527;media;146.00;-7.931;-159.142;56.657;191.840;215.799;187.4;102.37
BY-PASS;89;-1;-1;12.733;0.0000;330.09;324.52;327.31;5.57;34.740;117.840;56.701;14.174;42.527;esterna;150.00;-11.784;-145.802;66.144;185.681;211.946;187.4;99.09
