i;j;z_m;y_m;n_tubi;T_gas_C;p_gas_bar;v_gas_ms;Re_gas;h_conv_Wm2K;h_rad_Wm2K;eps_gas;x_in;x_out;alpha;G_cross_kgm2s;v_cross_ms;h_boil_Wm2K;U_o_Wm2K;q_lin_Wm;q_int_kWm2;q_est_kWm2;T_met_int_C;T_met_mid_C;T_met_est_C;T_met_media_spessore_C;T_parete_bollente_C;dT_superheat_K;dT_deposito_K;dT_met_sat_K;q_CHF_loc_kWm2;DNBR;ferrula
0;0;0.007;-0.7843;38.2;967.50;34.7400;33.112;105336;2280.2;41.73;0.1164;0.00000;0.00415;0.0140;390.20;0.603;18111.3;107.1;8255.7;98.42;68.97;343.60;340.39;337.45;340.35;327.10;3.808;10.35;14.15;313;4.54;1
0;1;0.007;-0.6417;66.6;967.50;34.7400;33.112;105336;2280.3;41.73;0.1164;0.00415;0.01137;0.0445;224.22;0.363;22839.0;107.2;8263.2;98.51;69.04;342.83;339.61;336.67;339.57;326.31;3.023;10.36;13.38;311;4.50;1
0;2;0.007;-0.4991;82.0;967.50;34.7400;33.112;105336;2280.4;41.73;0.1164;0.01137;0.02026;0.0816;181.99;0.314;25330.5;107.2;8266.0;98.54;69.06;342.54;339.32;336.38;339.28;326.02;2.726;10.36;13.09;308;4.46;1
0;3;0.007;-0.3565;91.9;967.50;34.7400;33.112;105336;2280.4;41.73;0.1164;0.02026;0.03024;0.1199;162.45;0.300;26863.5;107.2;8267.5;98.56;69.07;342.39;339.17;336.22;339.13;325.86;2.571;10.36;12.93;305;4.41;1
0;4;0.007;-0.2139;76.9;967.50;34.7400;33.112;105336;2280.3;41.73;0.1164;0.03024;0.03858;0.1647;194.00;0.382;24176.6;107.2;8264.8;98.53;69.05;342.67;339.45;336.50;339.41;326.15;2.856;10.36;13.21;302;4.37;1
0;5;0.007;-0.0713;68.4;967.50;34.7400;33.112;105336;2280.3;41.73;0.1164;0.03858;0.04600;0.2008;218.11;0.452;22199.2;107.2;8262.4;98.50;69.03;342.92;339.70;336.75;339.66;326.40;3.110;10.35;13.46;300;4.34;1
0;6;0.007;0.0713;68.4;967.50;34.7400;33.112;105336;2280.3;41.73;0.1164;0.04600;0.05343;0.2279;218.11;0.473;21696.3;107.1;8261.7;98.49;69.02;342.99;339.77;336.83;339.73;326.47;3.181;10.35;13.53;297;4.31;1
0;7;0.007;0.2139;76.9;967.50;34.7400;33.112;105336;2280.3;41.73;0.1164;0.05343;0.06177;0.2479;194.00;0.441;22391.6;107.2;8262.6;98.50;69.03;342.89;339.67;336.73;339.63;326.37;3.083;10.35;13.44;295;4.27;1
0;8;0.007;0.3565;91.9;967.50;34.7400;33.112;105336;2280.3;41.73;0.1164;0.06177;0.07174;0.2642;162.45;0.389;23744.7;107.2;8264.3;98.52;69.04;342.72;339.50;336.56;339.46;326.20;2.908;10.36;13.26;292;4.22;1
0;9;0.007;0.4991;82.0;967.50;34.7400;33.112;105336;2280.3;41.73;0.1164;0.07174;0.08063;0.2988;181.99;0.458;22025.4;107.1;8262.1;98.50;69.03;342.94;339.73;336.78;339.68;326.42;3.134;10.35;13.49;289;4.18;1
0;10;0.007;0.6417;66.6;967.50;34.7400;33.112;105336;2280.3;41.73;0.1164;0.08063;0.08785;0.3347;224.22;0.588;19921.0;107.1;8259.0;98.46;69.00;343.26;340.05;337.10;340.01;326.75;3.464;10.35;13.81;287;4.15;1
0;11;0.007;0.7843;38.2;967.50;34.7400;33.112;105336;2280.2;41.73;0.1164;0.08785;0.09199;0.3801;390.20;1.052;17470.7;107.0;8254.4;98.41;68.96;343.74;340.53;337.58;340.48;327.24;3.947;10.34;14.29;285;4.14;1
1;0;0.022;-0.7843;38.2;966.99;34.7249;33.113;105368;2279.8;41.69;0.1164;0.00000;0.00415;0.0140;389.82;0.602;18109.6;107.0;8247.6;98.33;68.91;343.58;340.37;337.43;340.33;327.10;3.805;10.34;14.14;313;4.54;1
1;1;0.022;-0.6417;66.6;966.99;34.7249;33.113;105368;2279.9;41.68;0.1164;0.00415;0.01137;0.0445;224.01;0.363;22837.4;107.1;8255.1;98.41;68.97;342.81;339.60;336.66;339.55;326.31;3.020;10.35;13.37;311;4.50;1
1;2;0.022;-0.4991;82.0;966.99;34.7249;33.113;105368;2280.0;41.68;0.1164;0.01137;0.02026;0.0816;181.81;0.314;25328.1;107.2;8257.9;98.45;68.99;342.52;339.31;336.36;339.26;326.01;2.724;10.35;13.07;308;4.46;1
1;3;0.022;-0.3565;91.9;966.99;34.7249;33.113;105368;2280.0;41.68;0.1164;0.02026;0.03024;0.1198;162.29;0.300;26860.5;107.2;8259.4;98.47;69.00;342.37;339.16;336.21;339.11;325.86;2.569;10.35;12.92;305;4.41;1
1;4;0.022;-0.2139;76.9;966.99;34.7249;33.113;105368;2279.9;41.68;0.1164;0.03024;0.03858;0.1647;193.81;0.382;24174.7;107.2;8256.7;98.43;68.98;342.65;339.44;336.49;339.39;326.14;2.853;10.35;13.20;302;4.38;1
1;5;0.022;-0.0713;68.4;966.99;34.7249;33.113;105368;2279.9;41.68;0.1164;0.03858;0.04600;0.2008;217.89;0.451;22197.7;107.1;8254.3;98.40;68.96;342.90;339.69;336.74;339.64;326.40;3.107;10.34;13.45;300;4.35;1
1;6;0.022;0.0713;68.4;966.99;34.7249;33.113;105368;2279.9;41.68;0.1164;0.04600;0.05343;0.2279;217.89;0.473;21694.7;107.1;8253.6;98.40;68.96;342.97;339.76;336.81;339.71;326.47;3.178;10.34;13.52;297;4.31;1
1;7;0.022;0.2139;76.9;966.99;34.7249;33.113;105368;2279.9;41.68;0.1164;0.05343;0.06177;0.2478;193.81;0.440;22390.0;107.1;8254.5;98.41;68.96;342.87;339.66;336.72;339.61;326.37;3.080;10.34;13.42;295;4.27;1
1;8;0.022;0.3565;91.9;966.99;34.7249;33.113;105368;2279.9;41.68;0.1164;0.06177;0.07174;0.2641;162.29;0.388;23742.8;107.2;8256.2;98.43;68.98;342.70;339.49;336.54;339.44;326.20;2.905;10.35;13.25;292;4.23;1
1;9;0.022;0.4991;82.0;966.99;34.7249;33.113;105368;2279.9;41.68;0.1164;0.07174;0.08063;0.2988;181.81;0.457;22023.7;107.1;8254.0;98.40;68.96;342.92;339.71;336.77;339.66;326.42;3.131;10.34;13.47;289;4.19;1
1;10;0.022;0.6417;66.6;966.99;34.7249;33.113;105368;2279.9;41.69;0.1164;0.08063;0.08785;0.3346;224.01;0.587;19919.3;107.1;8250.9;98.37;68.93;343.24;340.03;337.09;339.99;326.75;3.461;10.34;13.80;287;4.16;1
1;11;0.022;0.7843;38.2;966.99;34.7249;33.113;105368;2279.8;41.69;0.1164;0.08785;0.09199;0.3800;389.82;1.051;17466.9;107.0;8246.3;98.31;68.89;343.72;340.51;337.57;340.47;327.24;3.944;10.33;14.28;285;4.14;1
2;0;0.037;-0.7843;38.2;966.46;34.7245;33.099;105402;2279.4;41.65;0.1165;0.00000;0.00415;0.0140;389.42;0.602;18107.8;107.0;8239.2;98.23;68.84;343.56;340.36;337.42;340.31;327.09;3.801;10.33;14.13;313;4.54;1
2;1;0.037;-0.6417;66.6;966.45;34.7245;33.099;105402;2279.5;41.65;0.1165;0.00415;0.01137;0.0445;223.78;0.362;22835.7;107.1;8246.7;98.31;68.90;342.79;339.58;336.64;339.54;326.31;3.017;10.33;13.35;311;4.51;1
2;2;0.037;-0.4991;82.0;966.45;34.7245;33.099;105402;2279.5;41.64;0.1165;0.01137;0.02026;0.0816;181.62;0.313;25325.6;107.2;8249.5;98.35;68.92;342.50;339.29;336.35;339.25;326.01;2.721;10.34;13.06;308;4.47;1
2;3;0.037;-0.3565;91.9;966.45;34.7245;33.099;105402;2279.6;41.64;0.1165;0.02026;0.03024;0.1198;162.12;0.300;26857.3;107.2;8250.9;98.37;68.93;342.35;339.14;336.20;339.09;325.86;2.567;10.34;12.91;305;4.42;1
2;4;0.037;-0.2139;76.9;966.45;34.7245;33.099;105402;2279.5;41.65;0.1165;0.03024;0.03858;0.1646;193.61;0.381;24172.6;107.1;8248.2;98.33;68.91;342.63;339.42;336.48;339.37;326.14;2.851;10.34;13.19;302;4.38;1
2;5;0.037;-0.0713;68.4;966.46;34.7245;33.099;105402;2279.5;41.65;0.1165;0.03858;0.04600;0.2007;217.67;0.451;22196.1;107.1;8245.8;98.30;68.89;342.88;339.67;336.73;339.62;326.39;3.104;10.33;13.44;300;4.35;1
2;6;0.037;0.0713;68.4;966.46;34.7245;33.099;105402;2279.5;41.65;0.1165;0.04600;0.05343;0.2278;217.67;0.472;21693.2;107.1;8245.2;98.30;68.88;342.95;339.74;336.80;339.69;326.47;3.175;10.33;13.51;297;4.32;1
2;7;0.037;0.2139;76.9;966.46;34.7245;33.099;105402;2279.5;41.65;0.1165;0.05343;0.06177;0.2478;193.61;0.440;22388.3;107.1;8246.1;98.31;68.89;342.85;339.64;336.70;339.60;326.37;3.077;10.33;13.41;295;4.28;1
2;8;0.037;0.3565;91.9;966.45;34.7245;33.099;105402;2279.5;41.65;0.1165;0.06177;0.07174;0.2641;162.12;0.388;23740.8;107.1;8247.8;98.33;68.91;342.68;339.47;336.53;339.43;326.19;2.902;10.34;13.24;292;4.23;1
2;9;0.037;0.4991;82.0;966.46;34.7245;33.099;105402;2279.5;41.65;0.1165;0.07174;0.08063;0.2987;181.62;0.457;22022.0;107.1;8245.6;98.30;68.89;342.90;339.69;336.75;339.65;326.42;3.128;10.33;13.46;289;4.19;1
2;10;0.037;0.6417;66.6;966.46;34.7245;33.099;105402;2279.5;41.65;0.1165;0.08063;0.08785;0.3346;223.78;0.587;19917.4;107.1;8242.5;98.26;68.86;343.22;340.02;337.08;339.97;326.75;3.457;10.33;13.79;287;4.16;1
2;11;0.037;0.7843;38.2;966.46;34.7245;33.099;105402;2279.4;41.65;0.1165;0.08785;0.09199;0.3800;389.42;1.050;17463.0;107.0;8237.9;98.21;68.82;343.70;340.49;337.56;340.45;327.23;3.941;10.32;14.26;285;4.14;1
3;0;0.053;-0.7843;38.2;965.90;34.7241;33.085;105436;2279.0;41.61;0.1165;0.00000;0.00415;0.0140;389.00;0.601;18105.9;107.0;8230.5;98.12;68.76;343.54;340.34;337.40;340.29;327.09;3.798;10.31;14.11;313;4.55;1
3;1;0.053;-0.6417;66.6;965.90;34.7241;33.085;105436;2279.1;41.61;0.1165;0.00415;0.01137;0.0445;223.54;0.362;22834.0;107.1;8237.9;98.21;68.82;342.77;339.57;336.63;339.52;326.30;3.014;10.32;13.34;311;4.51;1
3;2;0.053;-0.4991;82.0;965.90;34.7241;33.085;105436;2279.1;41.61;0.1165;0.01137;0.02026;0.0815;181.43;0.313;25323.0;107.1;8240.7;98.24;68.85;342.48;339.27;336.34;339.23;326.01;2.719;10.33;13.05;308;4.47;1
3;3;0.053;-0.3565;91.9;965.90;34.7241;33.085;105436;2279.1;41.61;0.1165;0.02026;0.03024;0.1198;161.95;0.299;26853.9;107.2;8242.1;98.26;68.86;342.33;339.12;336.18;339.08;325.86;2.564;10.33;12.89;305;4.42;1
3;4;0.053;-0.2139;76.9;965.90;34.7241;33.085;105436;2279.1;41.61;0.1165;0.03024;0.03858;0.1646;193.41;0.381;24170.5;107.1;8239.5;98.23;68.84;342.61;339.40;336.46;339.36;326.14;2.848;10.33;13.17;302;4.39;1
3;5;0.053;-0.0713;68.4;965.90;34.7241;33.085;105436;2279.1;41.61;0.1165;0.03858;0.04600;0.2007;217.44;0.451;22194.5;107.1;8237.1;98.20;68.82;342.86;339.65;336.71;339.61;326.39;3.101;10.32;13.42;300;4.35;1
3;6;0.053;0.0713;68.4;965.90;34.7241;33.085;105436;2279.1;41.61;0.1165;0.04600;0.05343;0.2278;217.44;0.472;21691.5;107.1;8236.4;98.19;68.81;342.93;339.72;336.78;339.68;326.46;3.172;10.32;13.49;297;4.32;1
3;7;0.053;0.2139;76.9;965.90;34.7241;33.085;105436;2279.1;41.61;0.1165;0.05343;0.06177;0.2477;193.41;0.440;22386.5;107.1;8237.3;98.20;68.82;342.83;339.63;336.69;339.58;326.36;3.074;10.32;13.40;295;4.28;1
3;8;0.053;0.3565;91.9;965.90;34.7241;33.085;105436;2279.1;41.61;0.1165;0.06177;0.07174;0.2640;161.95;0.387;23738.7;107.1;8239.0;98.22;68.83;342.66;339.45;336.52;339.41;326.19;2.900;10.33;13.22;292;4.24;1
3;9;0.053;0.4991;82.0;965.90;34.7241;33.085;105436;2279.1;41.61;0.1165;0.07174;0.08063;0.2986;181.43;0.456;22020.2;107.1;8236.9;98.20;68.82;342.88;339.68;336.74;339.63;326.42;3.125;10.32;13.45;289;4.20;1
3;10;0.053;0.6417;66.6;965.90;34.7241;33.085;105436;2279.0;41.61;0.1165;0.08063;0.08785;0.3345;223.54;0.586;19915.5;107.0;8233.7;98.16;68.79;343.20;340.00;337.06;339.96;326.74;3.454;10.32;13.77;287;4.17;1
3;11;0.053;0.7843;38.2;965.90;34.7241;33.085;105436;2279.0;41.61;0.1165;0.08785;0.09199;0.3799;389.00;1.049;17459.0;107.0;8229.2;98.11;68.75;343.68;340.48;337.54;340.43;327.23;3.938;10.31;14.25;285;4.15;1
4;0;0.070;-0.7843;38.2;965.33;34.7237;33.070;105472;2099.7;41.42;0.1166;0.00000;0.00415;0.0140;386.00;0.596;18092.3;106.3;8166.9;97.36;68.23;343.39;340.21;337.30;340.17;327.06;3.771;10.23;14.01;313;4.58;1
4;1;0.070;-0.6417;66.6;965.32;34.7237;33.070;105473;2099.8;41.42;0.1166;0.00415;0.01137;0.0444;221.81;0.359;22821.2;106.4;8174.2;97.45;68.29;342.62;339.44;336.53;339.40;326.28;2.993;10.24;13.24;311;4.55;1
4;2;0.070;-0.4991;82.0;965.32;34.7237;33.070;105473;2099.8;41.42;0.1166;0.01137;0.02026;0.0813;180.03;0.311;25304.0;106.4;8177.0;97.48;68.32;342.33;339.15;336.24;339.11;325.99;2.700;10.25;12.95;308;4.51;1
4;3;0.070;-0.3565;91.9;965.32;34.7237;33.070;105473;2099.8;41.42;0.1166;0.02026;0.03024;0.1195;160.70;0.297;26829.3;106.4;8178.4;97.50;68.33;342.18;339.00;336.09;338.96;325.84;2.547;10.25;12.80;305;4.46;1
4;4;0.070;-0.2139;76.9;965.32;34.7237;33.070;105473;2099.8;41.42;0.1166;0.03024;0.03858;0.1642;191.91;0.378;24154.7;106.4;8175.8;97.47;68.31;342.46;339.28;336.36;339.24;326.12;2.828;10.25;13.07;302;4.42;1
4;5;0.070;-0.0713;68.4;965.32;34.7237;33.070;105473;2099.8;41.42;0.1166;0.03858;0.04600;0.2003;215.76;0.447;22182.2;106.4;8173.4;97.44;68.29;342.71;339.53;336.61;339.48;326.37;3.078;10.24;13.32;300;4.39;1
4;6;0.070;0.0713;68.4;965.32;34.7237;33.070;105472;2099.8;41.42;0.1166;0.04600;0.05342;0.2274;215.76;0.468;21679.5;106.3;8172.8;97.43;68.28;342.78;339.60;336.68;339.55;326.44;3.150;10.24;13.39;297;4.35;1
4;7;0.070;0.2139;76.9;965.32;34.7237;33.070;105473;2099.8;41.42;0.1166;0.05342;0.06177;0.2472;191.91;0.436;22373.5;106.4;8173.7;97.44;68.29;342.68;339.50;336.59;339.46;326.34;3.052;10.24;13.30;295;4.32;1
4;8;0.070;0.3565;91.9;965.32;34.7237;33.070;105473;2099.8;41.42;0.1166;0.06177;0.07174;0.2635;160.70;0.384;23723.2;106.4;8175.3;97.46;68.30;342.51;339.33;336.42;339.29;326.17;2.879;10.25;13.12;292;4.27;1
4;9;0.070;0.4991;82.0;965.32;34.7237;33.070;105473;2099.8;41.42;0.1166;0.07174;0.08063;0.2981;180.03;0.453;22007.0;106.4;8173.2;97.44;68.28;342.73;339.55;336.64;339.51;326.39;3.103;10.24;13.35;289;4.23;1
4;10;0.070;0.6417;66.6;965.32;34.7237;33.070;105472;2099.7;41.42;0.1166;0.08063;0.08785;0.3340;221.81;0.582;19901.4;106.3;8170.1;97.40;68.26;343.05;339.87;336.96;339.83;326.72;3.430;10.24;13.67;287;4.20;1
4;11;0.070;0.7843;38.2;965.33;34.7237;33.070;105472;2099.7;41.42;0.1166;0.08785;0.09199;0.3796;386.00;1.041;17429.4;106.3;8165.6;97.35;68.22;343.53;340.35;337.44;340.31;327.20;3.914;10.23;14.15;285;4.18;1
5;0;0.087;-0.7843;38.2;964.73;34.7232;33.054;105510;1975.8;41.27;0.1166;0.00000;0.00415;0.0140;383.54;0.593;18081.1;105.7;8115.0;96.74;67.80;343.26;340.10;337.21;340.06;327.04;3.750;10.17;13.92;313;4.61;1
5;1;0.087;-0.6417;66.6;964.73;34.7232;33.054;105510;1975.8;41.26;0.1166;0.00415;0.01137;0.0443;220.40;0.357;22810.5;105.8;8122.2;96.83;67.86;342.50;339.34;336.44;339.30;326.27;2.975;10.18;13.15;311;4.58;1
5;2;0.087;-0.4991;82.0;964.73;34.7232;33.054;105510;1975.9;41.26;0.1166;0.01137;0.02026;0.0812;178.88;0.309;25288.1;105.8;8124.9;96.86;67.88;342.21;339.05;336.16;339.01;325.98;2.684;10.18;12.87;308;4.53;1
5;3;0.087;-0.3565;91.9;964.73;34.7232;33.054;105510;1975.9;41.26;0.1166;0.02026;0.03024;0.1192;159.68;0.295;26808.8;105.8;8126.3;96.88;67.89;342.06;338.90;336.01;338.86;325.82;2.532;10.18;12.72;305;4.49;1
5;4;0.087;-0.2139;76.9;964.73;34.7232;33.054;105510;1975.9;41.26;0.1166;0.03024;0.03858;0.1640;190.69;0.375;24141.4;105.8;8123.7;96.85;67.87;342.34;339.18;336.28;339.14;326.10;2.811;10.18;12.99;302;4.45;1
5;5;0.087;-0.0713;68.4;964.73;34.7232;33.054;105510;1975.8;41.26;0.1166;0.03858;0.04600;0.2000;214.38;0.444;22172.0;105.8;8121.4;96.82;67.85;342.58;339.42;336.53;339.38;326.35;3.060;10.18;13.24;300;4.42;1
5;6;0.087;0.0713;68.4;964.73;34.7232;33.054;105510;1975.8;41.26;0.1166;0.04600;0.05342;0.2270;214.38;0.465;21669.5;105.8;8120.7;96.81;67.85;342.65;339.49;336.60;339.45;326.42;3.131;10.18;13.31;297;4.38;1
5;7;0.087;0.2139;76.9;964.73;34.7232;33.054;105510;1975.8;41.26;0.1166;0.05342;0.06177;0.2468;190.69;0.433;22362.7;105.8;8121.6;96.82;67.85;342.56;339.40;336.50;339.35;326.33;3.034;10.18;13.21;295;4.34;1
5;8;0.087;0.3565;91.9;964.73;34.7232;33.054;105510;1975.8;41.26;0.1166;0.06177;0.07174;0.2630;159.68;0.382;23710.3;105.8;8123.2;96.84;67.87;342.39;339.23;336.33;339.19;326.15;2.862;10.18;13.04;292;4.30;1
5;9;0.087;0.4991;82.0;964.73;34.7232;33.054;105510;1975.8;41.26;0.1166;0.07174;0.08063;0.2976;178.88;0.450;21996.1;105.8;8121.2;96.82;67.85;342.61;339.45;336.55;339.40;326.38;3.085;10.18;13.26;289;4.26;1
5;10;0.087;0.6417;66.6;964.73;34.7232;33.054;105510;1975.8;41.26;0.1166;0.08063;0.08785;0.3336;220.40;0.578;19889.8;105.7;8118.1;96.78;67.82;342.93;339.77;336.87;339.73;326.70;3.410;10.17;13.58;287;4.22;1
5;11;0.087;0.7843;38.2;964.73;34.7232;33.054;105510;1975.8;41.27;0.1166;0.08785;0.09199;0.3793;383.54;1.034;17405.3;105.7;8113.6;96.73;67.79;343.40;340.25;337.35;340.20;327.19;3.895;10.17;14.06;285;4.21;1
6;0;0.105;-0.7843;38.2;964.11;34.7228;33.038;105549;1884.5;41.13;0.1167;0.00000;0.00415;0.0140;381.46;0.589;18071.5;105.2;8070.9;96.22;67.43;343.15;340.01;337.14;339.97;327.02;3.731;10.11;13.85;313;4.64;1
6;1;0.105;-0.6417;66.6;964.11;34.7228;33.038;105549;1884.6;41.13;0.1167;0.00415;0.01137;0.0442;219.20;0.355;22801.3;105.3;8078.1;96.30;67.49;342.40;339.25;336.37;339.21;326.25;2.960;10.12;13.08;311;4.60;1
6;2;0.105;-0.4991;82.0;964.11;34.7228;33.038;105549;1884.6;41.12;0.1167;0.01137;0.02026;0.0810;177.91;0.307;25274.3;105.4;8080.8;96.34;67.51;342.11;338.97;336.09;338.93;325.96;2.671;10.13;12.80;308;4.56;1
6;3;0.105;-0.3565;91.9;964.11;34.7228;33.038;105549;1884.6;41.12;0.1167;0.02026;0.03024;0.1190;158.81;0.294;26791.1;105.4;8082.2;96.35;67.52;341.96;338.82;335.94;338.78;325.81;2.520;10.13;12.65;305;4.51;1
6;4;0.105;-0.2139;76.9;964.11;34.7228;33.038;105549;1884.6;41.13;0.1167;0.03024;0.03858;0.1637;189.65;0.373;24130.0;105.3;8079.6;96.32;67.50;342.24;339.09;336.21;339.05;326.09;2.797;10.13;12.92;302;4.47;1
6;5;0.105;-0.0713;68.4;964.11;34.7228;33.038;105549;1884.6;41.13;0.1167;0.03858;0.04600;0.1997;213.22;0.442;22163.2;105.3;8077.3;96.30;67.48;342.48;339.34;336.46;339.29;326.34;3.045;10.12;13.17;300;4.44;1
6;6;0.105;0.0713;68.4;964.11;34.7228;33.038;105549;1884.6;41.13;0.1167;0.04600;0.05342;0.2267;213.22;0.463;21660.9;105.3;8076.6;96.29;67.48;342.55;339.41;336.53;339.36;326.41;3.115;10.12;13.24;297;4.41;1
6;7;0.105;0.2139;76.9;964.11;34.7228;33.038;105549;1884.6;41.13;0.1167;0.05342;0.06177;0.2465;189.65;0.431;22353.4;105.3;8077.5;96.30;67.48;342.45;339.31;336.43;339.27;326.31;3.019;10.12;13.14;295;4.37;1
6;8;0.105;0.3565;91.9;964.11;34.7228;33.038;105549;1884.6;41.13;0.1167;0.06177;0.07174;0.2626;158.81;0.380;23699.2;105.3;8079.1;96.32;67.50;342.29;339.14;336.26;339.10;326.14;2.848;10.12;12.97;292;4.32;1
6;9;0.105;0.4991;82.0;964.11;34.7228;33.038;105549;1884.6;41.13;0.1167;0.07174;0.08063;0.2972;177.91;0.448;21986.7;105.3;8077.1;96.29;67.48;342.50;339.36;336.48;339.32;326.36;3.069;10.12;13.19;289;4.28;1
6;10;0.105;0.6417;66.6;964.11;34.7228;33.038;105549;1884.5;41.13;0.1167;0.08063;0.08785;0.3332;219.20;0.575;19879.9;105.3;8074.1;96.26;67.46;342.82;339.68;336.80;339.64;326.68;3.393;10.12;13.51;287;4.25;1
6;11;0.105;0.7843;38.2;964.11;34.7228;33.038;105548;1884.5;41.13;0.1167;0.08785;0.09199;0.3790;381.46;1.028;17384.7;105.2;8069.6;96.20;67.42;343.30;340.16;337.28;340.12;327.17;3.878;10.11;13.99;285;4.23;1
7;0;0.124;-0.7843;38.2;963.48;34.7223;33.022;105589;1814.0;41.01;0.1167;0.00000;0.00415;0.0140;379.64;0.587;18063.2;104.8;8032.4;95.76;67.11;343.06;339.94;337.07;339.89;327.01;3.715;10.07;13.78;313;4.66;1
7;1;0.124;-0.6417;66.6;963.47;34.7223;33.022;105589;1814.0;41.00;0.1167;0.00415;0.01137;0.0442;218.16;0.353;22793.1;104.9;8039.5;95.84;67.17;342.31;339.18;336.31;339.14;326.24;2.947;10.08;13.02;311;4.62;1
7;2;0.124;-0.4991;82.0;963.47;34.7223;33.022;105589;1814.0;41.00;0.1167;0.01137;0.02026;0.0809;177.06;0.305;25262.1;105.0;8042.2;95.88;67.19;342.02;338.90;336.03;338.85;325.95;2.660;10.08;12.74;308;4.58;1
7;3;0.124;-0.3565;91.9;963.47;34.7223;33.022;105589;1814.1;41.00;0.1167;0.02026;0.03024;0.1188;158.05;0.292;26775.4;105.0;8043.5;95.89;67.20;341.88;338.75;335.88;338.70;325.80;2.510;10.08;12.59;305;4.53;1
7;4;0.124;-0.2139;76.9;963.47;34.7223;33.022;105589;1814.0;41.00;0.1167;0.03024;0.03858;0.1635;188.75;0.372;24119.9;104.9;8041.0;95.86;67.18;342.15;339.02;336.15;338.98;326.08;2.785;10.08;12.86;302;4.50;1
7;5;0.124;-0.0713;68.4;963.47;34.7223;33.022;105589;1814.0;41.01;0.1167;0.03858;0.04600;0.1995;212.20;0.440;22155.4;104.9;8038.7;95.84;67.16;342.39;339.26;336.40;339.22;326.32;3.031;10.07;13.11;300;4.46;1
7;6;0.124;0.0713;68.4;963.47;34.7223;33.022;105589;1814.0;41.01;0.1167;0.04600;0.05342;0.2265;212.20;0.460;21653.3;104.9;8038.1;95.83;67.15;342.46;339.33;336.47;339.29;326.39;3.101;10.07;13.17;297;4.43;1
7;7;0.124;0.2139;76.9;963.47;34.7223;33.022;105589;1814.0;41.01;0.1167;0.05342;0.06177;0.2462;188.75;0.429;22345.2;104.9;8039.0;95.84;67.16;342.36;339.24;336.37;339.19;326.30;3.006;10.07;13.08;295;4.39;1
7;8;0.124;0.3565;91.9;963.47;34.7223;33.022;105589;1814.0;41.00;0.1167;0.06177;0.07174;0.2623;158.05;0.378;23689.4;104.9;8040.5;95.86;67.18;342.20;339.07;336.20;339.03;326.13;2.836;10.08;12.91;292;4.34;1
7;9;0.124;0.4991;82.0;963.47;34.7223;33.022;105589;1814.0;41.01;0.1167;0.07174;0.08063;0.2969;177.06;0.445;21978.3;104.9;8038.5;95.83;67.16;342.41;339.29;336.42;339.24;326.35;3.056;10.07;13.13;289;4.30;1
7;10;0.124;0.6417;66.6;963.47;34.7223;33.022;105589;1814.0;41.01;0.1167;0.08063;0.08785;0.3329;218.16;0.572;19871.2;104.9;8035.5;95.80;67.13;342.73;339.60;336.74;339.56;326.67;3.378;10.07;13.45;287;4.27;1
7;11;0.124;0.7843;38.2;963.48;34.7223;33.022;105589;1813.9;41.01;0.1167;0.08785;0.09199;0.3788;379.64;1.024;17366.8;104.8;8031.0;95.74;67.10;343.21;340.08;337.22;340.04;327.15;3.863;10.06;13.93;285;4.25;1
8;0;0.144;-0.7843;38.2;962.81;34.7218;33.005;105630;1757.5;40.90;0.1168;0.00000;0.00415;0.0140;378.00;0.584;18055.7;104.5;7997.9;95.35;66.82;342.98;339.87;337.01;339.82;326.99;3.701;10.02;13.72;313;4.68;1
8;1;0.144;-0.6417;66.6;962.81;34.7218;33.004;105631;1757.5;40.89;0.1168;0.00415;0.01137;0.0441;217.22;0.352;22785.7;104.6;8005.0;95.43;66.88;342.22;339.11;336.26;339.07;326.23;2.935;10.03;12.97;311;4.64;1
8;2;0.144;-0.4991;82.0;962.81;34.7218;33.004;105631;1757.5;40.89;0.1168;0.01137;0.02026;0.0808;176.30;0.304;25251.0;104.6;8007.6;95.46;66.90;341.94;338.83;335.98;338.79;325.94;2.649;10.04;12.68;308;4.60;1
8;3;0.144;-0.3565;91.9;962.81;34.7218;33.004;105631;1757.6;40.89;0.1168;0.02026;0.03024;0.1187;157.37;0.291;26761.2;104.6;8009.0;95.48;66.91;341.80;338.68;335.83;338.64;325.79;2.500;10.04;12.54;305;4.55;1
8;4;0.144;-0.2139;76.9;962.81;34.7218;33.004;105631;1757.5;40.89;0.1168;0.03024;0.03858;0.1633;187.94;0.370;24110.7;104.6;8006.4;95.45;66.89;342.07;338.95;336.10;338.91;326.07;2.774;10.03;12.81;302;4.52;1
8;5;0.144;-0.0713;68.4;962.81;34.7218;33.004;105631;1757.5;40.89;0.1168;0.03858;0.04600;0.1993;211.29;0.438;22148.3;104.6;8004.2;95.42;66.87;342.31;339.19;336.34;339.15;326.31;3.019;10.03;13.05;300;4.48;1
8;6;0.144;0.0713;68.4;962.81;34.7218;33.005;105631;1757.5;40.89;0.1168;0.04600;0.05342;0.2262;211.29;0.458;21646.4;104.6;8003.5;95.42;66.87;342.38;339.26;336.41;339.22;326.38;3.089;10.03;13.12;297;4.45;1
8;7;0.144;0.2139;76.9;962.81;34.7218;33.004;105631;1757.5;40.89;0.1168;0.05342;0.06177;0.2459;187.94;0.427;22337.7;104.6;8004.4;95.43;66.87;342.28;339.17;336.32;339.13;326.28;2.994;10.03;13.02;295;4.41;1
8;8;0.144;0.3565;91.9;962.81;34.7218;33.004;105631;1757.5;40.89;0.1168;0.06177;0.07174;0.2620;157.37;0.377;23680.4;104.6;8006.0;95.44;66.89;342.12;339.00;336.15;338.96;326.12;2.825;10.03;12.86;292;4.36;1
8;9;0.144;0.4991;82.0;962.81;34.7218;33.004;105631;1757.5;40.89;0.1168;0.07174;0.08063;0.2966;176.30;0.444;21970.8;104.6;8004.0;95.42;66.87;342.33;339.22;336.36;339.18;326.33;3.044;10.03;13.07;289;4.32;1
8;10;0.144;0.6417;66.6;962.81;34.7218;33.005;105630;1757.5;40.90;0.1168;0.08063;0.08785;0.3326;217.22;0.569;19863.4;104.5;8001.0;95.39;66.85;342.65;339.54;336.68;339.49;326.66;3.365;10.03;13.39;287;4.29;1
8;11;0.144;0.7843;38.2;962.81;34.7218;33.005;105630;1757.4;40.90;0.1168;0.08785;0.09199;0.3786;378.00;1.019;17350.7;104.5;7996.5;95.33;66.81;343.13;340.01;337.16;339.97;327.14;3.850;10.02;13.87;285;4.27;1
9;0;0.164;-0.7843;38.2;962.13;34.7212;32.987;105674;1711.0;40.79;0.1168;0.00000;0.00415;0.0139;376.51;0.582;18048.8;104.2;7966.4;94.97;66.56;342.90;339.80;336.96;339.76;326.98;3.688;9.98;13.67;313;4.70;1
9;1;0.164;-0.6417;66.6;962.12;34.7212;32.987;105674;1711.0;40.79;0.1168;0.00415;0.01137;0.0441;216.36;0.350;22778.8;104.3;7973.4;95.06;66.61;342.15;339.05;336.21;339.01;326.22;2.924;9.99;12.92;311;4.66;1
9;2;0.164;-0.4991;82.0;962.12;34.7212;32.987;105674;1711.1;40.79;0.1168;0.01137;0.02026;0.0807;175.60;0.303;25240.7;104.3;7976.0;95.09;66.64;341.87;338.77;335.93;338.73;325.93;2.640;10.00;12.64;308;4.62;1
9;3;0.164;-0.3565;91.9;962.12;34.7212;32.987;105674;1711.1;40.79;0.1168;0.02026;0.03023;0.1185;156.75;0.290;26748.0;104.3;7977.4;95.10;66.65;341.73;338.62;335.78;338.58;325.78;2.492;10.00;12.49;305;4.57;1
9;4;0.164;-0.2139;76.9;962.12;34.7212;32.987;105674;1711.0;40.79;0.1168;0.03023;0.03858;0.1631;187.20;0.369;24102.2;104.3;7974.9;95.07;66.63;341.99;338.89;336.05;338.85;326.06;2.764;9.99;12.76;302;4.53;1
9;5;0.164;-0.0713;68.4;962.12;34.7212;32.987;105674;1711.0;40.79;0.1168;0.03858;0.04600;0.1991;210.46;0.436;22141.8;104.3;7972.6;95.05;66.61;342.23;339.13;336.29;339.09;326.30;3.008;9.99;13.00;300;4.50;1
9;6;0.164;0.0713;68.4;962.12;34.7212;32.987;105674;1711.0;40.79;0.1168;0.04600;0.05342;0.2260;210.46;0.457;21640.1;104.3;7972.0;95.04;66.60;342.30;339.20;336.36;339.16;326.37;3.078;9.99;13.07;297;4.46;1
9;7;0.164;0.2139;76.9;962.12;34.7212;32.987;105674;1711.0;40.79;0.1168;0.05342;0.06177;0.2457;187.20;0.425;22330.8;104.3;7972.9;95.05;66.61;342.21;339.11;336.27;339.06;326.27;2.983;9.99;12.97;295;4.42;1
9;8;0.164;0.3565;91.9;962.12;34.7212;32.987;105674;1711.0;40.79;0.1168;0.06177;0.07174;0.2617;156.75;0.375;23672.2;104.3;7974.4;95.07;66.62;342.04;338.94;336.10;338.90;326.11;2.814;9.99;12.81;292;4.38;1
9;9;0.164;0.4991;82.0;962.12;34.7212;32.987;105674;1711.0;40.79;0.1168;0.07174;0.08063;0.2963;175.60;0.442;21963.8;104.3;7972.4;95.04;66.61;342.26;339.16;336.31;339.11;326.32;3.033;9.99;13.02;289;4.34;1
9;10;0.164;0.6417;66.6;962.13;34.7212;32.987;105674;1711.0;40.79;0.1168;0.08063;0.08785;0.3323;216.36;0.567;19856.2;104.2;7969.5;95.01;66.58;342.57;339.47;336.63;339.43;326.64;3.353;9.99;13.34;287;4.30;1
9;11;0.164;0.7843;38.2;962.13;34.7212;32.987;105674;1711.0;40.80;0.1168;0.08785;0.09199;0.3784;376.51;1.015;17336.0;104.2;7965.0;94.96;66.54;343.05;339.95;337.11;339.91;327.13;3.839;9.98;13.82;285;4.29;1
10;0;0.185;-0.7843;38.2;961.42;34.7207;32.968;105719;1671.9;40.70;0.1169;0.00000;0.00415;0.0139;375.13;0.580;18042.4;103.9;7937.2;94.62;66.31;342.83;339.74;336.91;339.70;326.97;3.675;9.95;13.62;313;4.72;1
10;1;0.185;-0.6417;66.6;961.41;34.7207;32.968;105719;1672.0;40.69;0.1169;0.00415;0.01137;0.0440;215.57;0.349;22772.4;104.0;7944.1;94.71;66.37;342.08;338.99;336.16;338.95;326.21;2.914;9.96;12.87;311;4.68;1
10;2;0.185;-0.4991;82.0;961.41;34.7207;32.968;105719;1672.0;40.69;0.1169;0.01137;0.02026;0.0806;174.96;0.302;25231.1;104.0;7946.7;94.74;66.39;341.80;338.71;335.88;338.67;325.92;2.631;9.96;12.59;308;4.64;1
10;3;0.185;-0.3565;91.9;961.41;34.7207;32.968;105719;1672.0;40.69;0.1169;0.02026;0.03023;0.1184;156.18;0.289;26735.7;104.1;7948.1;94.75;66.40;341.66;338.57;335.73;338.52;325.77;2.484;9.96;12.44;305;4.59;1
10;4;0.185;-0.2139;76.9;961.41;34.7207;32.968;105719;1672.0;40.69;0.1169;0.03023;0.03858;0.1630;186.51;0.367;24094.2;104.0;7945.6;94.72;66.38;341.93;338.84;336.00;338.79;326.05;2.755;9.96;12.71;302;4.55;1
10;5;0.185;-0.0713;68.4;961.41;34.7207;32.968;105719;1672.0;40.69;0.1169;0.03858;0.04600;0.1989;209.68;0.434;22135.6;104.0;7943.4;94.70;66.36;342.16;339.07;336.24;339.03;326.29;2.998;9.95;12.95;300;4.52;1
10;6;0.185;0.0713;68.4;961.41;34.7207;32.968;105719;1672.0;40.69;0.1169;0.04600;0.05342;0.2258;209.68;0.455;21634.1;104.0;7942.7;94.69;66.36;342.23;339.14;336.31;339.10;326.36;3.067;9.95;13.02;297;4.48;1
10;7;0.185;0.2139;76.9;961.41;34.7207;32.968;105719;1672.0;40.69;0.1169;0.05342;0.06177;0.2455;186.51;0.424;22324.3;104.0;7943.6;94.70;66.37;342.14;339.05;336.22;339.01;326.26;2.973;9.95;12.93;295;4.44;1
10;8;0.185;0.3565;91.9;961.41;34.7207;32.968;105719;1672.0;40.69;0.1169;0.06177;0.07174;0.2614;156.18;0.374;23664.4;104.0;7945.1;94.72;66.38;341.97;338.88;336.05;338.84;326.10;2.805;9.96;12.76;292;4.39;1
10;9;0.185;0.4991;82.0;961.41;34.7207;32.968;105719;1672.0;40.69;0.1169;0.07174;0.08063;0.2960;174.96;0.440;21957.3;104.0;7943.1;94.70;66.36;342.19;339.10;336.27;339.06;326.31;3.022;9.95;12.98;289;4.35;1
10;10;0.185;0.6417;66.6;961.41;34.7207;32.968;105719;1671.9;40.69;0.1169;0.08063;0.08785;0.3321;215.57;0.565;19849.5;104.0;7940.2;94.66;66.34;342.50;339.41;336.58;339.37;326.63;3.342;9.95;13.29;287;4.32;1
10;11;0.185;0.7843;38.2;961.42;34.7207;32.968;105718;1671.9;40.70;0.1169;0.08785;0.09199;0.3783;375.13;1.011;17322.3;103.9;7935.8;94.61;66.30;342.98;339.89;337.06;339.85;327.12;3.827;9.95;13.77;285;4.30;1
11;0;0.207;-0.7843;38.2;960.68;34.7174;22.940;88248;1559.9;26.04;0.1271;0.00000;0.00416;0.0167;2222.31;3.434;34933.7;618.6;47197.6;469.48;394.32;429.90;411.02;393.73;410.76;334.58;11.288;59.15;70.44;313;0.79;0
11;1;0.207;-0.6417;66.6;960.67;34.7174;22.940;88248;1558.0;26.09;0.1271;0.00416;0.01137;0.0580;1277.04;2.068;29566.2;616.3;47019.7;467.71;392.83;431.56;412.75;395.50;412.48;336.58;13.286;58.92;72.21;311;0.79;0
11;2;0.207;-0.4991;82.0;960.67;34.7174;22.940;88248;1558.0;26.09;0.1271;0.01137;0.02026;0.1099;1036.47;1.788;29536.7;616.3;47018.4;467.70;392.82;431.57;412.76;395.51;412.50;336.59;13.299;58.92;72.22;308;0.78;0
11;3;0.207;-0.3565;91.9;960.67;34.7174;22.940;88248;1558.2;26.08;0.1271;0.02026;0.03022;0.1631;925.21;1.710;30038.7;616.6;47037.3;467.89;392.98;431.39;412.57;395.32;412.31;336.37;13.082;58.95;72.03;305;0.78;0
11;4;0.207;-0.2139;76.9;960.67;34.7174;22.940;88248;1557.9;26.09;0.1271;0.03022;0.03856;0.2121;1104.89;2.175;29407.0;616.2;47013.4;467.65;392.78;431.62;412.81;395.56;412.54;336.65;13.357;58.92;72.27;302;0.77;0
11;5;0.207;-0.0713;68.4;960.67;34.7174;22.940;88248;1558.1;26.09;0.1271;0.03856;0.04598;0.2501;1242.19;2.573;29843.4;616.5;47030.3;467.82;392.92;431.46;412.64;395.39;412.38;336.46;13.166;58.94;72.10;300;0.76;0
11;6;0.207;0.0713;68.4;960.67;34.7174;22.940;88248;1558.2;26.08;0.1271;0.04598;0.05340;0.2815;1242.19;2.694;30154.1;616.6;47042.0;467.94;393.02;431.35;412.53;395.28;412.27;336.32;13.034;58.95;71.99;297;0.76;0
11;7;0.207;0.2139;76.9;960.67;34.7174;22.940;88248;1558.1;26.09;0.1271;0.05340;0.06174;0.3102;1104.89;2.510;29820.8;616.4;47029.4;467.81;392.91;431.47;412.65;395.40;412.39;336.47;13.176;58.94;72.11;295;0.75;0
11;8;0.207;0.3565;91.9;960.67;34.7174;22.940;88248;1558.0;26.09;0.1271;0.06174;0.07169;0.3390;925.21;2.213;29454.4;616.3;47015.3;467.67;392.79;431.60;412.79;395.55;412.53;336.63;13.336;58.92;72.25;292;0.74;0
11;9;0.207;0.4991;82.0;960.67;34.7174;22.940;88248;1558.2;26.08;0.1271;0.07169;0.08058;0.3713;1036.47;2.607;30094.7;616.6;47039.8;467.91;393.00;431.37;412.55;395.30;412.29;336.35;13.059;58.95;72.01;289;0.73;0
11;10;0.207;0.6417;66.6;960.68;34.7174;22.940;88248;1559.1;26.06;0.1271;0.08058;0.08781;0.3986;1277.04;3.347;32414.9;617.6;47121.4;468.73;393.68;430.61;411.76;394.49;411.50;335.44;12.145;59.05;71.20;287;0.73;0
11;11;0.207;0.7843;38.2;960.68;34.7174;22.940;88248;1562.0;25.98;0.1271;0.08781;0.09199;0.4214;2222.31;5.991;44198.6;621.4;47404.7;471.54;396.05;427.96;409.02;391.66;408.76;332.25;8.961;59.41;68.37;285;0.72;0
12;0;0.230;-0.7843;38.2;956.10;34.7172;22.856;88490;1526.4;25.85;0.1275;0.00000;0.00416;0.0167;2184.28;3.375;34579.4;612.4;46384.6;461.40;387.52;428.16;409.62;392.63;409.36;334.50;11.207;58.13;69.34;313;0.81;0
12;1;0.230;-0.6417;66.6;956.12;34.7172;22.856;88489;1524.6;25.90;0.1275;0.00416;0.01137;0.0580;1255.18;2.033;29387.5;610.1;46215.7;459.72;386.11;429.77;411.29;394.35;411.03;336.43;13.139;57.92;71.06;311;0.80;0
12;2;0.230;-0.4991;82.0;956.11;34.7172;22.856;88490;1524.6;25.90;0.1275;0.01137;0.02026;0.1097;1018.73;1.758;29414.4;610.2;46216.6;459.72;386.12;429.76;411.28;394.34;411.02;336.42;13.127;57.92;71.05;308;0.80;0
12;3;0.230;-0.3565;91.9;956.11;34.7172;22.856;88490;1524.8;25.90;0.1275;0.02026;0.03022;0.1629;909.37;1.681;29946.0;610.4;46236.1;459.92;386.28;429.57;411.08;394.13;410.82;336.19;12.899;57.94;70.84;305;0.79;0
12;4;0.230;-0.2139;76.9;956.11;34.7172;22.856;88489;1524.6;25.90;0.1275;0.03022;0.03856;0.2119;1085.99;2.138;29258.8;610.1;46210.8;459.67;386.07;429.81;411.33;394.40;411.08;336.49;13.195;57.91;71.11;302;0.78;0
12;5;0.230;-0.0713;68.4;956.11;34.7172;22.856;88489;1524.7;25.90;0.1275;0.03856;0.04598;0.2499;1220.93;2.529;29643.8;610.3;46225.3;459.81;386.19;429.68;411.19;394.25;410.93;336.32;13.028;57.93;70.96;300;0.78;0
12;6;0.230;0.0713;68.4;956.11;34.7172;22.856;88489;1524.8;25.90;0.1275;0.04598;0.05340;0.2813;1220.93;2.648;29937.8;610.4;46236.2;459.92;386.28;429.57;411.08;394.14;410.83;336.19;12.903;57.94;70.85;297;0.77;0
12;7;0.230;0.2139;76.9;956.11;34.7172;22.856;88489;1524.7;25.90;0.1275;0.05340;0.06174;0.3099;1085.99;2.468;29622.6;610.3;46224.5;459.80;386.19;429.68;411.20;394.26;410.94;336.33;13.037;57.93;70.96;295;0.76;0
12;8;0.230;0.3565;91.9;956.11;34.7172;22.856;88489;1524.6;25.90;0.1275;0.06174;0.07169;0.3387;909.37;2.175;29289.7;610.1;46212.0;459.68;386.08;429.80;411.32;394.38;411.07;336.47;13.182;57.91;71.09;292;0.76;0
12;9;0.230;0.4991;82.0;956.11;34.7172;22.856;88489;1524.8;25.90;0.1275;0.07169;0.08059;0.3710;1018.73;2.563;29881.3;610.4;46234.1;459.90;386.27;429.59;411.10;394.16;410.85;336.22;12.927;57.94;70.87;289;0.75;0
12;10;0.230;0.6417;66.6;956.11;34.7172;22.856;88490;1525.6;25.87;0.1275;0.08059;0.08781;0.3984;1255.18;3.290;32121.5;611.4;46311.5;460.67;386.91;428.85;410.34;393.37;410.08;335.34;12.045;58.04;70.08;287;0.74;0
12;11;0.230;0.7843;38.2;956.09;34.7172;22.855;88491;1528.4;25.79;0.1275;0.08781;0.09199;0.4213;2184.28;5.888;43671.2;615.1;46585.3;463.39;389.20;426.24;407.63;390.58;407.38;332.20;8.912;58.38;67.29;285;0.73;0
13;0;0.254;-0.7843;38.2;951.42;34.7169;22.769;88740;1496.6;25.66;0.1278;0.00000;0.00416;0.0167;2148.16;3.319;34242.6;606.7;45612.6;453.72;381.07;426.50;408.28;391.58;408.03;334.42;11.129;57.16;68.29;313;0.82;0
13;1;0.254;-0.6417;66.6;951.45;34.7169;22.769;88738;1494.9;25.71;0.1278;0.00416;0.01137;0.0579;1234.43;1.999;29218.4;604.5;45452.2;452.12;379.73;428.06;409.90;393.25;409.64;336.29;12.996;56.96;69.96;311;0.82;0
13;2;0.254;-0.4991;82.0;951.45;34.7169;22.769;88739;1495.0;25.71;0.1278;0.01137;0.02026;0.1096;1001.89;1.728;29299.1;604.6;45455.0;452.15;379.76;428.03;409.87;393.22;409.61;336.25;12.961;56.96;69.93;308;0.81;0
13;3;0.254;-0.3565;91.9;951.44;34.7169;22.769;88739;1495.2;25.71;0.1278;0.02026;0.03022;0.1627;894.34;1.653;29859.1;604.8;45475.1;452.35;379.93;427.84;409.66;393.00;409.41;336.01;12.724;56.99;69.71;305;0.80;0
13;4;0.254;-0.2139;76.9;951.45;34.7169;22.769;88738;1494.9;25.72;0.1278;0.03022;0.03856;0.2117;1068.03;2.102;29119.0;604.5;45448.4;452.08;379.70;428.10;409.93;393.29;409.68;336.33;13.040;56.96;70.00;302;0.80;0
13;5;0.254;-0.0713;68.4;951.45;34.7169;22.769;88738;1495.0;25.71;0.1278;0.03856;0.04598;0.2497;1200.74;2.488;29454.8;604.6;45460.9;452.21;379.81;427.98;409.81;393.16;409.56;336.19;12.895;56.97;69.87;300;0.79;0
13;6;0.254;0.0713;68.4;951.44;34.7169;22.769;88739;1495.1;25.71;0.1278;0.04598;0.05340;0.2810;1200.74;2.604;29732.8;604.8;45470.9;452.31;379.89;427.88;409.71;393.05;409.46;336.07;12.777;56.98;69.76;297;0.78;0
13;7;0.254;0.2139;76.9;951.45;34.7169;22.769;88738;1495.0;25.71;0.1278;0.05340;0.06174;0.3096;1068.03;2.427;29435.0;604.6;45460.1;452.20;379.80;427.99;409.82;393.16;409.56;336.19;12.903;56.97;69.87;295;0.78;0
13;8;0.254;0.3565;91.9;951.45;34.7169;22.769;88738;1494.9;25.72;0.1278;0.06174;0.07169;0.3383;894.34;2.139;29134.0;604.5;45449.0;452.09;379.71;428.09;409.93;393.28;409.68;336.32;13.033;56.96;69.99;292;0.77;0
13;9;0.254;0.4991;82.0;951.44;34.7169;22.769;88739;1495.1;25.71;0.1278;0.07169;0.08059;0.3707;1001.89;2.520;29679.1;604.7;45468.9;452.29;379.87;427.90;409.73;393.07;409.47;336.09;12.799;56.98;69.78;289;0.76;0
13;10;0.254;0.6417;66.6;951.43;34.7169;22.769;88739;1495.8;25.69;0.1278;0.08059;0.08781;0.3981;1234.43;3.236;31842.8;605.7;45542.3;453.02;380.49;427.18;408.99;392.31;408.74;335.24;11.949;57.07;69.02;287;0.75;0
13;11;0.254;0.7843;38.2;951.38;34.7169;22.768;88742;1498.6;25.60;0.1278;0.08781;0.09199;0.4211;2148.16;5.791;43169.1;609.3;45807.1;455.65;382.70;424.60;406.32;389.56;406.06;332.16;8.865;57.40;66.27;285;0.75;0
14;0;0.279;-0.7843;38.2;946.62;34.7167;22.680;88998;1469.7;25.48;0.1282;0.00000;0.00416;0.0167;2113.55;3.266;33919.5;601.4;44873.1;446.36;374.90;424.91;407.00;390.58;406.75;334.34;11.053;56.23;67.29;313;0.83;0
14;1;0.279;-0.6417;66.6;946.66;34.7167;22.681;88996;1468.2;25.53;0.1282;0.00416;0.01137;0.0578;1214.54;1.967;29056.9;599.4;44720.2;444.84;373.62;426.43;408.57;392.19;408.32;336.15;12.858;56.04;68.90;311;0.83;0
14;2;0.279;-0.4991;82.0;946.66;34.7167;22.681;88996;1468.2;25.52;0.1282;0.01137;0.02026;0.1095;985.75;1.701;29189.6;599.4;44724.9;444.89;373.66;426.39;408.52;392.14;408.27;336.09;12.801;56.05;68.85;308;0.82;0
14;3;0.279;-0.3565;91.9;946.65;34.7167;22.681;88996;1468.4;25.52;0.1282;0.02026;0.03023;0.1624;879.93;1.627;29776.9;599.7;44745.9;445.10;373.83;426.18;408.30;391.92;408.05;335.85;12.554;56.08;68.63;305;0.81;0
14;4;0.279;-0.2139;76.9;946.66;34.7167;22.681;88996;1468.2;25.53;0.1282;0.03023;0.03856;0.2115;1050.82;2.069;28985.6;599.3;44717.6;444.81;373.60;426.46;408.59;392.22;408.35;336.18;12.889;56.04;68.93;302;0.81;0
14;5;0.279;-0.0713;68.4;946.66;34.7167;22.681;88996;1468.3;25.52;0.1282;0.03856;0.04598;0.2495;1181.39;2.448;29274.3;599.5;44728.6;444.92;373.69;426.35;408.48;392.11;408.24;336.06;12.765;56.05;68.82;300;0.80;0
14;6;0.279;0.0713;68.4;946.66;34.7167;22.681;88996;1468.4;25.52;0.1282;0.04598;0.05340;0.2808;1181.39;2.562;29536.8;599.6;44737.8;445.02;373.77;426.26;408.39;392.01;408.14;335.95;12.654;56.06;68.72;297;0.80;0
14;7;0.279;0.2139;76.9;946.66;34.7167;22.681;88996;1468.3;25.52;0.1282;0.05340;0.06174;0.3093;1050.82;2.388;29255.7;599.5;44727.9;444.92;373.68;426.36;408.49;392.12;408.24;336.06;12.773;56.05;68.83;295;0.79;0
14;8;0.279;0.3565;91.9;946.66;34.7167;22.681;88996;1468.2;25.53;0.1282;0.06174;0.07170;0.3380;879.93;2.105;28985.4;599.3;44717.6;444.81;373.60;426.46;408.59;392.22;408.35;336.18;12.889;56.04;68.93;292;0.78;0
14;9;0.279;0.4991;82.0;946.66;34.7167;22.681;88996;1468.3;25.52;0.1282;0.07170;0.08059;0.3703;985.75;2.480;29485.8;599.6;44736.0;445.00;373.75;426.28;408.41;392.03;408.16;335.97;12.676;56.06;68.74;289;0.77;0
14;10;0.279;0.6417;66.6;946.64;34.7167;22.680;88997;1469.0;25.50;0.1282;0.08059;0.08782;0.3978;1214.54;3.183;31575.8;600.5;44805.0;445.68;374.33;425.59;407.69;391.29;407.45;335.15;11.855;56.15;68.00;287;0.77;0
14;11;0.279;0.7843;38.2;946.56;34.7167;22.679;89001;1471.7;25.42;0.1282;0.08782;0.09199;0.4209;2113.55;5.698;42686.9;604.0;45061.1;448.23;376.47;423.04;405.06;388.58;404.81;332.11;8.819;56.47;65.29;285;0.76;0
15;0;0.305;-0.7843;38.2;941.69;34.7164;22.589;89265;1445.4;25.29;0.1286;0.00000;0.00416;0.0167;2080.15;3.214;33607.4;596.6;44159.0;439.26;368.93;423.38;405.76;389.61;405.51;334.27;10.978;55.34;66.32;313;0.85;0
15;1;0.305;-0.6417;66.6;941.76;34.7164;22.590;89261;1443.9;25.34;0.1286;0.00416;0.01137;0.0578;1195.34;1.936;28901.8;594.6;44014.4;437.82;367.72;424.85;407.28;391.17;407.04;336.01;12.723;55.16;67.88;311;0.84;0
15;2;0.305;-0.4991;82.0;941.75;34.7164;22.590;89262;1444.0;25.33;0.1286;0.01137;0.02026;0.1093;970.17;1.674;29084.8;594.7;44020.8;437.88;367.78;424.79;407.21;391.10;406.97;335.94;12.645;55.17;67.81;308;0.84;0
15;3;0.305;-0.3565;91.9;941.74;34.7164;22.590;89262;1444.2;25.33;0.1286;0.02026;0.03023;0.1622;866.02;1.601;29698.6;595.0;44042.2;438.10;367.95;424.57;406.99;390.87;406.74;335.68;12.390;55.19;67.58;305;0.83;0
15;4;0.305;-0.2139;76.9;941.76;34.7164;22.590;89261;1443.9;25.34;0.1286;0.03023;0.03856;0.2113;1034.21;2.036;28857.8;594.5;44012.8;437.80;367.71;424.87;407.30;391.19;407.05;336.03;12.742;55.16;67.90;302;0.82;0
15;5;0.305;-0.0713;68.4;941.75;34.7164;22.590;89262;1444.0;25.33;0.1286;0.03856;0.04598;0.2492;1162.72;2.409;29100.5;594.7;44021.3;437.89;367.78;424.78;407.21;391.10;406.96;335.93;12.638;55.17;67.81;300;0.81;0
15;6;0.305;0.0713;68.4;941.75;34.7164;22.590;89262;1444.0;25.33;0.1286;0.04598;0.05340;0.2806;1162.72;2.522;29348.1;594.8;44029.9;437.97;367.85;424.70;407.12;391.00;406.87;335.82;12.534;55.18;67.71;297;0.81;0
15;7;0.305;0.2139;76.9;941.75;34.7164;22.590;89262;1444.0;25.33;0.1286;0.05340;0.06174;0.3091;1034.21;2.350;29083.2;594.7;44020.7;437.88;367.78;424.79;407.21;391.10;406.97;335.94;12.646;55.17;67.81;295;0.80;0
15;8;0.305;0.3565;91.9;941.76;34.7164;22.590;89261;1443.9;25.34;0.1286;0.06174;0.07170;0.3376;866.02;2.072;28842.8;594.5;44012.3;437.80;367.70;424.88;407.30;391.20;407.06;336.04;12.749;55.16;67.90;292;0.79;0
15;9;0.305;0.4991;82.0;941.75;34.7164;22.590;89262;1444.0;25.33;0.1286;0.07170;0.08059;0.3700;970.17;2.440;29299.6;594.8;44028.2;437.96;367.84;424.71;407.13;391.02;406.89;335.85;12.554;55.18;67.73;289;0.79;0
15;10;0.305;0.6417;66.6;941.72;34.7164;22.589;89263;1444.7;25.31;0.1286;0.08059;0.08782;0.3975;1195.34;3.133;31318.1;595.7;44094.1;438.61;368.39;424.04;406.44;390.31;406.20;335.05;11.763;55.26;67.02;287;0.78;0
15;11;0.305;0.7843;38.2;941.61;34.7164;22.587;89269;1447.2;25.23;0.1286;0.08782;0.09199;0.4208;2080.15;5.608;42220.5;599.1;44341.8;441.08;370.46;421.52;403.84;387.63;403.59;332.07;8.774;55.57;64.34;285;0.77;0
16;0;0.332;-0.7843;38.2;936.65;34.7161;22.495;89541;1423.0;25.10;0.1290;0.00000;0.00416;0.0167;2047.71;3.164;33304.0;592.1;43465.6;432.36;363.14;421.89;404.56;388.67;404.32;334.19;10.904;54.47;65.37;313;0.86;0
16;1;0.332;-0.6417;66.6;936.72;34.7161;22.497;89536;1421.6;25.14;0.1290;0.00416;0.01137;0.0577;1176.70;1.906;28751.7;590.1;43328.9;431.00;362.00;423.32;406.03;390.18;405.79;335.88;12.590;54.30;66.89;311;0.86;0
16;2;0.332;-0.4991;82.0;936.72;34.7161;22.497;89536;1421.7;25.14;0.1290;0.01137;0.02026;0.1092;955.04;1.648;28984.0;590.2;43336.9;431.08;362.06;423.24;405.94;390.09;405.70;335.78;12.492;54.31;66.80;308;0.85;0
16;3;0.332;-0.3565;91.9;936.71;34.7161;22.496;89537;1421.9;25.13;0.1290;0.02026;0.03023;0.1620;852.51;1.576;29623.4;590.5;43358.1;431.29;362.24;423.02;405.71;389.85;405.47;335.52;12.228;54.34;66.56;305;0.84;0
16;4;0.332;-0.2139;76.9;936.72;34.7161;22.497;89536;1421.6;25.14;0.1290;0.03023;0.03857;0.2111;1018.09;2.004;28734.4;590.1;43327.8;430.99;361.99;423.33;406.04;390.19;405.80;335.89;12.598;54.30;66.90;302;0.83;0
16;5;0.332;-0.0713;68.4;936.72;34.7161;22.497;89536;1421.7;25.14;0.1290;0.03857;0.04598;0.2490;1144.59;2.371;28932.3;590.2;43335.0;431.06;362.05;423.25;405.96;390.11;405.72;335.80;12.514;54.31;66.82;300;0.83;0
16;6;0.332;0.0713;68.4;936.72;34.7161;22.496;89537;1421.8;25.14;0.1290;0.04598;0.05340;0.2803;1144.59;2.483;29165.2;590.3;43342.9;431.14;362.11;423.17;405.88;390.02;405.64;335.71;12.416;54.32;66.73;297;0.82;0
16;7;0.332;0.2139;76.9;936.72;34.7161;22.497;89536;1421.7;25.14;0.1290;0.05340;0.06174;0.3088;1018.09;2.313;28916.2;590.2;43334.5;431.06;362.04;423.26;405.97;390.12;405.73;335.81;12.520;54.31;66.83;295;0.81;0
16;8;0.332;0.3565;91.9;936.72;34.7161;22.497;89536;1421.6;25.14;0.1290;0.06174;0.07170;0.3373;852.51;2.039;28704.9;590.1;43326.8;430.98;361.98;423.34;406.05;390.20;405.81;335.90;12.610;54.30;66.91;292;0.81;0
16;9;0.332;0.4991;82.0;936.72;34.7161;22.496;89537;1421.8;25.14;0.1290;0.07170;0.08059;0.3697;955.04;2.402;29119.3;590.3;43341.3;431.12;362.10;423.19;405.89;390.04;405.65;335.73;12.435;54.31;66.75;289;0.80;0
16;10;0.332;0.6417;66.6;936.68;34.7161;22.496;89539;1422.4;25.12;0.1290;0.08059;0.08782;0.3973;1176.70;3.084;31067.9;591.2;43403.2;431.74;362.62;422.54;405.23;389.35;404.99;334.96;11.672;54.39;66.06;287;0.79;0
16;11;0.332;0.7843;38.2;936.54;34.7161;22.493;89546;1424.8;25.04;0.1290;0.08782;0.09199;0.4206;2047.71;5.520;41766.6;594.6;43642.7;434.12;364.62;420.05;402.66;386.71;402.42;332.02;8.730;54.69;63.42;285;0.78;0
17;0;0.360;-0.7843;38.2;931.47;34.7159;22.399;89826;1402.4;24.90;0.1294;0.00000;0.00416;0.0166;2016.03;3.115;33007.6;587.8;42789.0;425.63;357.48;420.44;403.38;387.74;403.14;334.12;10.830;53.62;64.45;313;0.88;0
17;1;0.360;-0.6417;66.6;931.56;34.7159;22.401;89821;1401.1;24.95;0.1294;0.00416;0.01137;0.0577;1158.50;1.876;28605.7;585.9;42659.0;424.34;356.40;421.82;404.81;389.21;404.57;335.75;12.459;53.46;65.92;311;0.87;0
17;2;0.360;-0.4991;82.0;931.56;34.7159;22.401;89821;1401.2;24.94;0.1294;0.01137;0.02026;0.1091;940.26;1.622;28886.2;586.1;42668.5;424.43;356.48;421.72;404.70;389.10;404.47;335.63;12.341;53.47;65.81;308;0.86;0
17;3;0.360;-0.3565;91.9;931.54;34.7159;22.401;89822;1401.4;24.94;0.1294;0.02026;0.03023;0.1618;839.33;1.552;29551.1;586.4;42690.5;424.65;356.66;421.49;404.46;388.86;404.23;335.36;12.069;53.50;65.57;305;0.85;0
17;4;0.360;-0.2139;76.9;931.56;34.7159;22.401;89821;1401.1;24.95;0.1294;0.03023;0.03857;0.2108;1002.34;1.973;28614.6;585.9;42659.4;424.34;356.40;421.82;404.80;389.21;404.57;335.75;12.455;53.46;65.92;302;0.85;0
17;5;0.360;-0.0713;68.4;931.56;34.7159;22.401;89821;1401.1;24.95;0.1294;0.03857;0.04598;0.2488;1126.88;2.335;28768.4;586.0;42664.4;424.39;356.44;421.76;404.75;389.15;404.51;335.68;12.390;53.47;65.86;300;0.84;0
17;6;0.360;0.0713;68.4;931.55;34.7159;22.401;89821;1401.2;24.94;0.1294;0.04598;0.05340;0.2801;1126.88;2.444;28987.0;586.1;42671.5;424.46;356.50;421.69;404.67;389.07;404.43;335.59;12.299;53.48;65.77;297;0.83;0
17;7;0.360;0.2139;76.9;931.56;34.7159;22.401;89821;1401.1;24.95;0.1294;0.05340;0.06174;0.3085;1002.34;2.278;28753.5;586.0;42663.9;424.39;356.44;421.77;404.75;389.15;404.51;335.69;12.396;53.47;65.86;295;0.83;0
17;8;0.360;0.3565;91.9;931.56;34.7159;22.401;89821;1401.0;24.95;0.1294;0.06174;0.07170;0.3370;839.33;2.008;28571.0;585.9;42657.8;424.33;356.39;421.84;404.82;389.22;404.58;335.76;12.474;53.46;65.93;292;0.82;0
17;9;0.360;0.4991;82.0;931.55;34.7159;22.401;89821;1401.2;24.94;0.1294;0.07170;0.08059;0.3694;940.26;2.365;28943.6;586.1;42670.1;424.45;356.49;421.70;404.68;389.08;404.45;335.61;12.317;53.47;65.79;289;0.81;0
17;10;0.360;0.6417;66.6;931.51;34.7159;22.400;89824;1401.8;24.92;0.1294;0.08059;0.08782;0.3970;1158.50;3.037;30823.6;586.9;42729.0;425.03;356.98;421.07;404.04;388.42;403.80;334.87;11.582;53.55;65.13;287;0.80;0
17;11;0.360;0.7843;38.2;931.34;34.7159;22.397;89833;1404.1;24.84;0.1295;0.08782;0.09199;0.4204;2016.03;5.435;41322.4;590.3;42960.6;427.34;358.92;418.61;401.50;385.81;401.26;331.98;8.686;53.84;62.52;285;0.79;0
18;0;0.390;-0.7843;38.2;926.15;34.7156;22.301;90121;1383.2;24.71;0.1299;0.00000;0.00416;0.0166;1984.94;3.067;32716.5;583.8;42124.6;419.02;351.93;419.01;402.22;386.84;401.99;334.05;10.757;52.79;63.55;313;0.89;0
18;1;0.390;-0.6417;66.6;926.26;34.7156;22.303;90115;1381.9;24.75;0.1299;0.00416;0.01137;0.0576;1140.64;1.848;28463.0;582.0;42001.7;417.80;350.91;420.35;403.61;388.26;403.37;335.62;12.329;52.64;64.96;311;0.89;0
18;2;0.390;-0.4991;82.0;926.26;34.7156;22.303;90115;1382.0;24.75;0.1299;0.01137;0.02026;0.1089;925.76;1.597;28791.3;582.1;42013.1;417.91;351.00;420.23;403.48;388.13;403.25;335.48;12.191;52.65;64.84;308;0.88;0
18;3;0.390;-0.3565;91.9;926.24;34.7156;22.302;90116;1382.3;24.74;0.1299;0.02026;0.03023;0.1616;826.38;1.528;29480.9;582.4;42034.9;418.13;351.18;420.00;403.24;387.88;403.01;335.20;11.912;52.68;64.59;305;0.87;0
18;4;0.390;-0.2139;76.9;926.26;34.7156;22.303;90115;1381.9;24.75;0.1299;0.03023;0.03857;0.2106;986.88;1.943;28497.8;582.0;42003.0;417.81;350.92;420.34;403.59;388.24;403.36;335.60;12.314;52.64;64.95;302;0.86;0
18;5;0.390;-0.0713;68.4;926.26;34.7156;22.303;90115;1382.0;24.75;0.1299;0.03857;0.04599;0.2486;1109.51;2.299;28608.2;582.0;42006.8;417.85;350.95;420.30;403.55;388.20;403.32;335.56;12.267;52.64;64.91;300;0.85;0
18;6;0.390;0.0713;68.4;926.25;34.7156;22.302;90116;1382.1;24.75;0.1299;0.04599;0.05340;0.2799;1109.51;2.407;28812.6;582.1;42013.3;417.91;351.00;420.22;403.47;388.12;403.24;335.47;12.182;52.65;64.83;297;0.85;0
18;7;0.390;0.2139;76.9;926.26;34.7156;22.303;90115;1382.0;24.75;0.1299;0.05340;0.06174;0.3082;986.88;2.242;28594.4;582.0;42005.9;417.84;350.94;420.31;403.56;388.21;403.32;335.56;12.273;52.64;64.91;295;0.84;0
18;8;0.390;0.3565;91.9;926.26;34.7156;22.303;90115;1381.9;24.75;0.1299;0.06174;0.07170;0.3366;826.38;1.977;28440.1;582.0;42001.0;417.79;350.90;420.36;403.61;388.26;403.38;335.63;12.338;52.64;64.97;292;0.83;0
18;9;0.390;0.4991;82.0;926.25;34.7156;22.302;90116;1382.0;24.75;0.1299;0.07170;0.08059;0.3691;925.76;2.329;28771.7;582.1;42012.0;417.90;350.99;420.24;403.49;388.14;403.26;335.49;12.199;52.65;64.85;289;0.82;0
18;10;0.390;0.6417;66.6;926.20;34.7156;22.302;90118;1382.6;24.73;0.1299;0.08059;0.08782;0.3967;1140.64;2.990;30583.9;582.9;42067.1;418.45;351.45;419.64;402.87;387.50;402.64;334.78;11.491;52.72;64.21;287;0.82;0
18;11;0.390;0.7843;38.2;926.01;34.7156;22.298;90129;1384.8;24.65;0.1299;0.08782;0.09199;0.4203;1984.94;5.351;40885.7;586.2;42290.8;420.67;353.32;417.21;400.37;384.93;400.13;331.93;8.642;53.00;61.64;285;0.81;0
19;0;0.420;-0.7843;38.2;920.70;34.7153;22.200;90427;1365.2;24.51;0.1303;0.00000;0.00416;0.0166;1954.32;3.020;32429.4;580.0;41470.2;412.51;346.47;417.61;401.09;385.94;400.86;333.97;10.684;51.97;62.65;313;0.90;0
19;1;0.420;-0.6417;66.6;920.82;34.7153;22.202;90420;1364.0;24.55;0.1303;0.00416;0.01137;0.0575;1123.04;1.819;28323.2;578.2;41354.6;411.36;345.50;418.90;402.42;387.31;402.19;335.49;12.199;51.83;64.02;311;0.90;0
19;2;0.420;-0.4991;82.0;920.82;34.7153;22.202;90420;1364.2;24.55;0.1303;0.01137;0.02026;0.1088;911.48;1.573;28698.4;578.4;41366.8;411.48;345.60;418.77;402.28;387.17;402.05;335.33;12.043;51.84;63.88;308;0.89;0
19;3;0.420;-0.3565;91.9;920.80;34.7153;22.201;90421;1364.4;24.54;0.1303;0.02026;0.03023;0.1614;813.63;1.504;29412.8;578.7;41389.3;411.71;345.79;418.52;402.03;386.92;401.80;335.05;11.756;51.87;63.63;305;0.88;0
