i;j;z_m;y_m;n_tubi;T_gas_C;p_gas_bar;v_gas_ms;Re_gas;h_conv_Wm2K;h_rad_Wm2K;eps_gas;x_in;x_out;alpha;G_cross_kgm2s;v_cross_ms;h_boil_Wm2K;U_o_Wm2K;q_lin_Wm;q_int_kWm2;q_est_kWm2;T_met_int_C;T_met_mid_C;T_met_est_C;T_met_media_spessore_C;T_parete_bollente_C;dT_superheat_K;dT_deposito_K;dT_met_sat_K;q_CHF_loc_kWm2;DNBR;ferrula
19;4;0.420;-0.2139;76.9;920.82;34.7153;22.202;90420;1364.1;24.55;0.1303;0.03023;0.03857;0.2104;971.65;1.913;28383.5;578.2;41356.7;411.38;345.52;418.88;402.40;387.29;402.17;335.46;12.173;51.83;64.00;302;0.87;0
19;5;0.420;-0.0713;68.4;920.82;34.7153;22.202;90420;1364.1;24.55;0.1303;0.03857;0.04599;0.2484;1092.39;2.263;28450.8;578.3;41358.5;411.40;345.53;418.85;402.37;387.27;402.14;335.44;12.145;51.83;63.97;300;0.87;0
19;6;0.420;0.0713;68.4;920.81;34.7153;22.202;90420;1364.1;24.55;0.1303;0.04599;0.05341;0.2796;1092.39;2.369;28641.1;578.4;41364.4;411.46;345.58;418.79;402.30;387.19;402.07;335.36;12.066;51.84;63.90;297;0.86;0
19;7;0.420;0.2139;76.9;920.82;34.7153;22.202;90420;1364.1;24.55;0.1303;0.05341;0.06174;0.3080;971.65;2.208;28438.2;578.3;41358.1;411.40;345.53;418.86;402.38;387.27;402.15;335.44;12.150;51.83;63.98;295;0.85;0
19;8;0.420;0.3565;91.9;920.82;34.7153;22.202;90420;1364.0;24.55;0.1303;0.06174;0.07170;0.3363;813.63;1.946;28312.0;578.2;41354.3;411.36;345.50;418.90;402.42;387.32;402.19;335.49;12.203;51.82;64.03;292;0.84;0
19;9;0.420;0.4991;82.0;920.81;34.7153;22.202;90420;1364.1;24.55;0.1303;0.07170;0.08059;0.3687;911.48;2.293;28602.7;578.3;41363.2;411.45;345.57;418.80;402.32;387.21;402.09;335.37;12.082;51.84;63.92;289;0.84;0
19;10;0.420;0.6417;66.6;920.75;34.7153;22.201;90424;1364.6;24.53;0.1303;0.08059;0.08782;0.3964;1123.04;2.944;30347.8;579.1;41415.1;411.96;346.01;418.22;401.72;386.59;401.49;334.69;11.401;51.90;63.30;287;0.83;0
19;11;0.420;0.7843;38.2;920.53;34.7153;22.196;90436;1366.8;24.45;0.1303;0.08782;0.09199;0.4201;1954.32;5.269;40454.5;582.4;41631.0;414.11;347.81;415.82;399.25;384.06;399.02;331.89;8.598;52.17;60.77;285;0.82;0
20;0;0.452;-0.7843;38.2;915.10;34.7149;22.096;90743;1348.3;24.30;0.1308;0.00000;0.00416;0.0166;1924.03;2.973;32145.4;576.3;40823.6;406.08;341.06;416.21;399.96;385.06;399.73;333.90;10.610;51.16;61.77;313;0.92;0
20;1;0.452;-0.6417;66.6;915.24;34.7149;22.098;90735;1347.2;24.35;0.1308;0.00416;0.01137;0.0575;1105.63;1.791;28185.4;574.6;40714.2;404.99;340.15;417.47;401.25;386.38;401.02;335.36;12.068;51.02;63.09;311;0.91;0
20;2;0.452;-0.4991;82.0;915.23;34.7149;22.098;90736;1347.3;24.34;0.1308;0.01137;0.02026;0.1086;897.35;1.548;28607.5;574.8;40727.8;405.13;340.26;417.32;401.09;386.22;400.87;335.19;11.894;51.04;62.93;308;0.90;0
20;3;0.452;-0.3565;91.9;915.21;34.7149;22.098;90737;1347.6;24.33;0.1308;0.02026;0.03023;0.1612;801.02;1.481;29346.3;575.2;40750.4;405.35;340.45;417.07;400.84;385.96;400.61;334.89;11.601;51.07;62.67;305;0.89;0
20;4;0.452;-0.2139;76.9;915.24;34.7149;22.099;90735;1347.2;24.34;0.1308;0.03023;0.03857;0.2102;956.59;1.883;28271.1;574.7;40717.2;405.02;340.18;417.44;401.22;386.35;400.99;335.32;12.033;51.03;63.06;302;0.89;0
20;5;0.452;-0.0713;68.4;915.24;34.7149;22.098;90736;1347.2;24.34;0.1308;0.03857;0.04599;0.2481;1075.46;2.228;28295.6;574.7;40717.4;405.02;340.18;417.43;401.21;386.34;400.98;335.31;12.022;51.03;63.05;300;0.88;0
20;6;0.452;0.0713;68.4;915.23;34.7149;22.098;90736;1347.3;24.34;0.1308;0.04599;0.05341;0.2794;1075.46;2.333;28472.0;574.8;40722.8;405.08;340.22;417.36;401.14;386.27;400.92;335.24;11.949;51.03;62.98;297;0.87;0
20;7;0.452;0.2139;76.9;915.24;34.7149;22.098;90736;1347.2;24.34;0.1308;0.05341;0.06175;0.3077;956.59;2.174;28284.2;574.7;40717.1;405.02;340.17;417.43;401.21;386.34;400.99;335.32;12.027;51.03;63.05;295;0.87;0
20;8;0.452;0.3565;91.9;915.24;34.7149;22.099;90735;1347.2;24.35;0.1308;0.06175;0.07170;0.3359;801.02;1.916;28185.8;574.6;40714.3;404.99;340.15;417.47;401.25;386.38;401.02;335.36;12.068;51.02;63.09;292;0.86;0
20;9;0.452;0.4991;82.0;915.23;34.7149;22.098;90736;1347.3;24.34;0.1308;0.07170;0.08059;0.3684;897.35;2.257;28436.0;574.7;40721.6;405.07;340.21;417.38;401.15;386.29;400.93;335.25;11.964;51.03;63.00;289;0.85;0
20;10;0.452;0.6417;66.6;915.16;34.7149;22.097;90740;1347.8;24.32;0.1308;0.08059;0.08782;0.3962;1105.63;2.898;30114.4;575.5;40770.4;405.55;340.62;416.82;400.58;385.69;400.35;334.60;11.311;51.09;62.40;287;0.84;0
20;11;0.452;0.7843;38.2;914.91;34.7149;22.092;90754;1349.8;24.24;0.1308;0.08782;0.09199;0.4199;1924.03;5.187;40027.2;578.7;40978.7;407.62;342.36;414.45;398.14;383.20;397.92;331.84;8.553;51.35;59.91;285;0.83;0
21;0;0.485;-0.7843;38.2;909.36;34.7146;21.989;91071;1332.3;24.10;0.1312;0.00000;0.00416;0.0166;1894.00;2.927;31863.6;572.8;40181.9;399.70;335.70;414.83;398.84;384.18;398.62;333.83;10.536;50.36;60.89;313;0.93;0
21;1;0.485;-0.6417;66.6;909.52;34.7146;21.992;91062;1331.3;24.14;0.1312;0.00416;0.01137;0.0574;1088.38;1.763;28049.4;571.2;40079.5;398.68;334.85;416.04;400.08;385.46;399.86;335.23;11.938;50.23;62.16;311;0.93;0
21;2;0.485;-0.4991;82.0;909.50;34.7146;21.992;91063;1331.4;24.13;0.1312;0.01137;0.02026;0.1085;883.35;1.524;28518.2;571.4;40094.3;398.83;334.97;415.88;399.91;385.28;399.69;335.04;11.746;50.25;61.99;308;0.92;0
21;3;0.485;-0.3565;91.9;909.48;34.7146;21.992;91064;1331.6;24.12;0.1312;0.02026;0.03023;0.1610;788.52;1.458;29281.2;571.8;40116.6;399.05;335.16;415.62;399.65;385.01;399.43;334.74;11.446;50.27;61.72;305;0.91;0
21;4;0.485;-0.2139;76.9;909.52;34.7146;21.992;91062;1331.3;24.14;0.1312;0.03023;0.03857;0.2100;941.66;1.854;28160.5;571.2;40083.3;398.72;334.88;416.00;400.04;385.41;399.82;335.18;11.892;50.23;62.12;302;0.90;0
21;5;0.485;-0.0713;68.4;909.51;34.7146;21.992;91063;1331.3;24.14;0.1312;0.03857;0.04599;0.2479;1058.67;2.193;28142.4;571.2;40082.1;398.70;334.87;416.00;400.05;385.42;399.82;335.19;11.899;50.23;62.13;300;0.89;0
21;6;0.485;0.0713;68.4;909.50;34.7146;21.992;91063;1331.3;24.13;0.1312;0.04599;0.05341;0.2791;1058.67;2.296;28304.8;571.3;40086.8;398.75;334.91;415.95;399.99;385.36;399.77;335.12;11.832;50.24;62.07;297;0.89;0
21;7;0.485;0.2139;76.9;909.51;34.7146;21.992;91063;1331.3;24.14;0.1312;0.05341;0.06175;0.3074;941.66;2.140;28132.1;571.2;40081.8;398.70;334.87;416.01;400.05;385.42;399.83;335.19;11.903;50.23;62.13;295;0.88;0
21;8;0.485;0.3565;91.9;909.52;34.7146;21.992;91062;1331.3;24.14;0.1312;0.06175;0.07171;0.3355;788.52;1.886;28061.5;571.2;40080.0;398.68;334.85;416.03;400.08;385.45;399.86;335.22;11.933;50.23;62.16;292;0.87;0
21;9;0.485;0.4991;82.0;909.50;34.7146;21.992;91063;1331.3;24.13;0.1312;0.07171;0.08060;0.3681;883.35;2.222;28271.2;571.3;40085.8;398.74;334.90;415.96;400.00;385.37;399.78;335.14;11.846;50.24;62.08;289;0.86;0
21;10;0.485;0.6417;66.6;909.43;34.7146;21.991;91067;1331.8;24.12;0.1312;0.08060;0.08782;0.3959;1088.38;2.853;29883.1;572.0;40131.5;399.20;335.28;415.42;399.44;384.80;399.22;334.51;11.220;50.29;61.51;287;0.85;0
21;11;0.485;0.7843;38.2;909.15;34.7146;21.986;91083;1333.8;24.04;0.1312;0.08782;0.09199;0.4198;1894.00;5.106;39602.7;575.2;40332.2;401.19;336.96;413.08;397.04;382.34;396.82;331.80;8.508;50.54;59.05;285;0.85;0
22;0;0.520;-0.7843;38.2;903.46;34.7143;21.880;91411;1317.1;23.89;0.1317;0.00000;0.00416;0.0166;1864.12;2.880;31583.1;569.4;39543.7;393.35;330.37;413.46;397.73;383.31;397.51;333.75;10.460;49.56;60.02;313;0.95;0
22;1;0.520;-0.6417;66.6;903.64;34.7143;21.883;91401;1316.1;23.93;0.1317;0.00416;0.01137;0.0573;1071.20;1.735;27914.8;567.9;39447.8;392.39;329.57;414.62;398.92;384.53;398.70;335.10;11.806;49.44;61.24;311;0.94;0
22;2;0.520;-0.4991;82.0;903.63;34.7143;21.883;91402;1316.3;23.92;0.1317;0.01137;0.02026;0.1083;869.41;1.500;28430.2;568.1;39463.7;392.55;329.70;414.44;398.74;384.34;398.52;334.89;11.597;49.46;61.05;308;0.93;0
22;3;0.520;-0.3565;91.9;903.60;34.7143;21.883;91404;1316.5;23.91;0.1317;0.02026;0.03023;0.1607;776.08;1.435;29217.5;568.5;39486.6;392.78;329.89;414.18;398.47;384.07;398.25;334.58;11.291;49.48;60.78;305;0.92;0
22;4;0.520;-0.2139;76.9;903.64;34.7143;21.883;91401;1316.2;23.92;0.1317;0.03023;0.03857;0.2097;926.81;1.825;28051.2;567.9;39452.3;392.44;329.61;414.57;398.87;384.48;398.65;335.04;11.750;49.44;61.19;302;0.92;0
22;5;0.520;-0.0713;68.4;903.63;34.7143;21.883;91402;1316.1;23.93;0.1317;0.03857;0.04599;0.2477;1041.97;2.159;27990.4;567.9;39449.7;392.41;329.59;414.59;398.89;384.50;398.68;335.07;11.775;49.44;61.21;300;0.91;0
22;6;0.520;0.0713;68.4;903.62;34.7143;21.883;91402;1316.2;23.92;0.1317;0.04599;0.05341;0.2789;1041.97;2.260;28138.9;568.0;39453.9;392.46;329.62;414.54;398.84;384.45;398.62;335.00;11.714;49.44;61.16;297;0.90;0
22;7;0.520;0.2139;76.9;903.63;34.7143;21.883;91402;1316.1;23.93;0.1317;0.05341;0.06175;0.3071;926.81;2.106;27981.3;567.9;39449.5;392.41;329.58;414.60;398.90;384.51;398.68;335.07;11.779;49.44;61.22;295;0.89;0
22;8;0.520;0.3565;91.9;903.64;34.7143;21.883;91401;1316.1;23.93;0.1317;0.06175;0.07171;0.3352;776.08;1.857;27938.4;567.9;39448.7;392.40;329.58;414.61;398.91;384.52;398.70;335.09;11.797;49.44;61.23;292;0.88;0
22;9;0.520;0.4991;82.0;903.62;34.7143;21.883;91402;1316.2;23.92;0.1317;0.07171;0.08060;0.3677;869.41;2.187;28107.7;568.0;39453.0;392.45;329.61;414.55;398.85;384.46;398.63;335.02;11.727;49.44;61.17;289;0.88;0
22;10;0.520;0.6417;66.6;903.54;34.7143;21.882;91407;1316.6;23.91;0.1317;0.08060;0.08782;0.3956;1071.20;2.808;29653.1;568.7;39495.6;392.87;329.97;414.03;398.32;383.91;398.10;334.42;11.128;49.50;60.62;287;0.87;0
22;11;0.520;0.7843;38.2;903.23;34.7143;21.876;91425;1318.5;23.83;0.1317;0.08782;0.09199;0.4196;1864.12;5.025;39179.5;571.8;39688.8;394.79;331.58;411.73;395.95;381.49;395.73;331.75;8.463;49.74;58.20;285;0.86;0
23;0;0.556;-0.7843;38.2;897.42;34.7139;21.768;91763;1302.5;23.67;0.1322;0.00000;0.00416;0.0166;1834.33;2.834;31303.2;566.2;38907.6;387.02;325.06;412.09;396.61;382.43;396.40;333.67;10.384;48.76;59.14;313;0.96;0
23;1;0.556;-0.6417;66.6;897.61;34.7139;21.772;91752;1301.7;23.71;0.1322;0.00416;0.01137;0.0572;1054.09;1.707;27781.2;564.7;38818.0;386.13;324.31;413.21;397.76;383.61;397.55;334.96;11.674;48.65;60.32;311;0.96;0
23;2;0.556;-0.4991;82.0;897.59;34.7139;21.771;91753;1301.8;23.70;0.1322;0.01137;0.02026;0.1082;855.52;1.476;28343.5;565.0;38835.5;386.30;324.45;413.01;397.56;383.41;397.35;334.74;11.447;48.67;60.12;308;0.95;0
23;3;0.556;-0.3565;91.9;897.56;34.7139;21.771;91755;1302.1;23.70;0.1322;0.02026;0.03023;0.1605;763.68;1.412;29154.9;565.3;38858.0;386.53;324.64;412.74;397.29;383.12;397.07;334.43;11.135;48.70;59.83;305;0.94;0
23;4;0.556;-0.2139;76.9;897.61;34.7139;21.772;91752;1301.7;23.71;0.1322;0.03023;0.03857;0.2095;912.00;1.795;27943.0;564.8;38823.2;386.18;324.35;413.15;397.71;383.55;397.49;334.90;11.608;48.65;60.26;302;0.93;0
23;5;0.556;-0.0713;68.4;897.60;34.7139;21.772;91753;1301.7;23.71;0.1322;0.03857;0.04599;0.2474;1025.32;2.124;27839.4;564.7;38819.3;386.14;324.32;413.19;397.74;383.59;397.53;334.94;11.650;48.65;60.30;300;0.92;0
23;6;0.556;0.0713;68.4;897.59;34.7139;21.771;91753;1301.7;23.71;0.1322;0.04599;0.05341;0.2786;1025.32;2.224;27974.0;564.8;38822.9;386.18;324.35;413.14;397.69;383.54;397.48;334.89;11.595;48.65;60.25;297;0.92;0
23;7;0.556;0.2139;76.9;897.60;34.7139;21.772;91753;1301.7;23.71;0.1322;0.05341;0.06175;0.3068;912.00;2.072;27831.5;564.7;38819.1;386.14;324.32;413.19;397.75;383.59;397.53;334.94;11.653;48.65;60.30;295;0.91;0
23;8;0.556;0.3565;91.9;897.61;34.7139;21.772;91752;1301.7;23.71;0.1322;0.06175;0.07171;0.3348;763.68;1.827;27816.5;564.7;38819.3;386.14;324.32;413.20;397.75;383.60;397.54;334.95;11.659;48.65;60.31;292;0.90;0
23;9;0.556;0.4991;82.0;897.59;34.7139;21.771;91753;1301.7;23.71;0.1322;0.07171;0.08060;0.3673;855.52;2.152;27945.2;564.8;38822.1;386.17;324.34;413.15;397.70;383.55;397.49;334.90;11.606;48.65;60.26;289;0.89;0
23;10;0.556;0.6417;66.6;897.51;34.7139;21.770;91758;1302.1;23.69;0.1322;0.08060;0.08782;0.3953;1054.09;2.763;29423.8;565.4;38861.7;386.56;324.67;412.65;397.19;383.03;396.98;334.33;11.034;48.70;59.74;287;0.88;0
23;11;0.556;0.7843;38.2;897.17;34.7139;21.763;91778;1303.9;23.61;0.1322;0.08782;0.09199;0.4194;1834.33;4.945;38756.7;568.5;39047.4;388.41;326.23;410.38;394.86;380.64;394.65;331.71;8.417;48.93;57.35;285;0.87;0
24;0;0.593;-0.7843;38.2;891.22;34.7136;21.653;92128;1288.6;23.45;0.1327;0.00000;0.00416;0.0165;1804.58;2.788;31023.7;563.0;38272.6;380.70;319.75;410.71;395.50;381.56;395.29;333.60;10.307;47.96;58.27;313;0.98;0
24;1;0.593;-0.6417;66.6;891.42;34.7136;21.657;92116;1287.8;23.49;0.1327;0.00416;0.01137;0.0572;1036.99;1.680;27648.5;561.6;38189.4;379.88;319.06;411.79;396.61;382.69;396.39;334.83;11.540;47.86;59.40;311;0.97;0
24;2;0.593;-0.4991;82.0;891.40;34.7136;21.657;92117;1288.0;23.49;0.1327;0.01137;0.02026;0.1080;841.65;1.452;28257.6;561.9;38207.4;380.06;319.21;411.58;396.39;382.47;396.18;334.59;11.296;47.88;59.18;308;0.96;0
24;3;0.593;-0.3565;91.9;891.37;34.7136;21.656;92119;1288.2;23.48;0.1327;0.02026;0.03023;0.1603;751.30;1.389;29093.4;562.2;38230.3;380.28;319.40;411.31;396.11;382.18;395.90;334.27;10.978;47.91;58.89;305;0.95;0
24;4;0.593;-0.2139;76.9;891.42;34.7136;21.657;92116;1287.9;23.49;0.1327;0.03023;0.03857;0.2092;897.21;1.766;27835.7;561.7;38195.3;379.94;319.11;411.73;396.54;382.62;396.33;334.75;11.464;47.87;59.33;302;0.95;0
24;5;0.593;-0.0713;68.4;891.41;34.7136;21.657;92117;1287.8;23.49;0.1327;0.03857;0.04599;0.2472;1008.69;2.090;27689.3;561.6;38190.1;379.88;319.06;411.77;396.59;382.67;396.38;334.81;11.523;47.86;59.38;300;0.94;0
24;6;0.593;0.0713;68.4;891.40;34.7136;21.657;92117;1287.8;23.49;0.1327;0.04599;0.05341;0.2783;1008.69;2.188;27809.8;561.7;38193.1;379.91;319.09;411.73;396.55;382.63;396.34;334.76;11.474;47.86;59.34;297;0.93;0
24;7;0.593;0.2139;76.9;891.42;34.7136;21.657;92117;1287.8;23.49;0.1327;0.05341;0.06175;0.3064;897.21;2.039;27682.6;561.6;38189.9;379.88;319.06;411.78;396.59;382.68;396.38;334.82;11.526;47.86;59.38;295;0.92;0
24;8;0.593;0.3565;91.9;891.42;34.7136;21.657;92116;1287.8;23.49;0.1327;0.06175;0.07171;0.3344;751.30;1.797;27695.5;561.6;38191.0;379.89;319.07;411.77;396.59;382.67;396.38;334.81;11.521;47.86;59.38;292;0.91;0
24;9;0.593;0.4991;82.0;891.41;34.7136;21.657;92117;1287.8;23.49;0.1327;0.07171;0.08060;0.3670;841.65;2.117;27783.5;561.7;38192.4;379.91;319.08;411.74;396.56;382.64;396.34;334.78;11.485;47.86;59.35;289;0.91;0
24;10;0.593;0.6417;66.6;891.31;34.7136;21.655;92123;1288.2;23.47;0.1327;0.08060;0.08782;0.3949;1036.99;2.718;29195.1;562.3;38229.1;380.27;319.39;411.26;396.07;382.14;395.86;334.23;10.940;47.91;58.85;287;0.90;0
24;11;0.593;0.7843;38.2;890.94;34.7136;21.648;92145;1289.9;23.39;0.1327;0.08782;0.09199;0.4192;1804.58;4.865;38333.7;565.3;38406.9;382.04;320.87;409.03;393.77;379.79;393.56;331.66;8.371;48.13;56.50;285;0.89;0
25;0;0.632;-0.7843;38.2;884.86;34.7132;21.535;92506;1275.2;23.23;0.1332;0.00000;0.00415;0.0165;1774.80;2.742;30743.7;559.9;37636.9;374.38;314.44;409.34;394.39;380.68;394.18;333.52;10.228;47.17;57.39;313;0.99;0
25;1;0.632;-0.6417;66.6;885.08;34.7132;21.539;92493;1274.5;23.27;0.1332;0.00415;0.01137;0.0571;1019.88;1.652;27516.4;558.6;37559.8;373.61;313.80;410.37;395.45;381.76;395.24;334.69;11.404;47.07;58.47;311;0.99;0
25;2;0.632;-0.4991;82.0;885.06;34.7132;21.539;92495;1274.7;23.26;0.1332;0.01137;0.02026;0.1079;827.76;1.428;28172.6;558.9;37578.8;373.80;313.96;410.15;395.22;381.53;395.01;334.43;11.144;47.09;58.24;308;0.98;0
25;3;0.632;-0.3565;91.9;885.02;34.7132;21.538;92497;1274.9;23.25;0.1332;0.02026;0.03023;0.1600;738.90;1.366;29032.8;559.3;37601.7;374.03;314.15;409.87;394.93;381.23;394.72;334.11;10.820;47.12;57.94;305;0.97;0
25;4;0.632;-0.2139;76.9;885.08;34.7132;21.539;92494;1274.5;23.27;0.1332;0.03023;0.03858;0.2090;882.40;1.737;27729.2;558.7;37566.4;373.68;313.85;410.30;395.37;381.69;395.16;334.61;11.318;47.08;58.40;302;0.96;0
25;5;0.632;-0.0713;68.4;885.07;34.7132;21.539;92494;1274.5;23.27;0.1332;0.03858;0.04599;0.2469;992.05;2.055;27539.6;558.6;37559.9;373.62;313.80;410.36;395.44;381.75;395.23;334.69;11.394;47.07;58.46;300;0.96;0
25;6;0.632;0.0713;68.4;885.06;34.7132;21.539;92495;1274.5;23.27;0.1332;0.04599;0.05341;0.2780;992.05;2.152;27646.0;558.6;37562.4;373.64;313.82;410.33;395.40;381.71;395.19;334.64;11.351;47.07;58.42;297;0.95;0
25;7;0.632;0.2139;76.9;885.07;34.7132;21.539;92494;1274.5;23.27;0.1332;0.05341;0.06175;0.3061;882.40;2.005;27534.1;558.6;37559.8;373.61;313.80;410.37;395.44;381.76;395.23;334.69;11.397;47.07;58.47;295;0.94;0
25;8;0.632;0.3565;91.9;885.08;34.7132;21.539;92493;1274.5;23.27;0.1332;0.06175;0.07171;0.3340;738.90;1.768;27575.1;558.6;37561.7;373.63;313.81;410.35;395.43;381.74;395.22;334.67;11.380;47.07;58.45;292;0.93;0
25;9;0.632;0.4991;82.0;885.06;34.7132;21.539;92494;1274.5;23.27;0.1332;0.07171;0.08060;0.3666;827.76;2.082;27622.2;558.6;37561.8;373.63;313.81;410.34;395.41;381.72;395.20;334.65;11.361;47.07;58.43;289;0.92;0
25;10;0.632;0.6417;66.6;884.96;34.7132;21.537;92500;1274.8;23.25;0.1332;0.08060;0.08782;0.3946;1019.88;2.673;28966.3;559.2;37595.6;373.97;314.10;409.88;394.94;381.25;394.73;334.13;10.843;47.11;57.96;287;0.91;0
25;11;0.632;0.7843;38.2;884.56;34.7132;21.530;92524;1276.5;23.17;0.1332;0.08782;0.09199;0.4190;1774.80;4.785;37909.3;562.2;37766.0;375.67;315.52;407.68;392.69;378.94;392.48;331.61;8.323;47.33;55.65;285;0.90;0
26;0;0.672;-0.7843;38.2;878.34;34.7128;21.415;92898;1262.3;23.00;0.1337;0.00000;0.00415;0.0165;1744.96;2.696;30462.9;556.9;36999.8;368.04;309.12;407.97;393.27;379.81;393.07;333.44;10.147;46.37;56.52;313;1.01;0
26;1;0.672;-0.6417;66.6;878.57;34.7128;21.419;92885;1261.6;23.04;0.1337;0.00415;0.01137;0.0570;1002.73;1.624;27384.7;555.6;36928.8;367.34;308.53;408.95;394.28;380.84;394.08;334.56;11.266;46.28;57.55;311;1.01;0
26;2;0.672;-0.4991;82.0;878.55;34.7128;21.418;92886;1261.8;23.03;0.1337;0.01137;0.02026;0.1077;813.84;1.404;28088.5;555.9;36949.2;367.54;308.70;408.71;394.04;380.59;393.83;334.28;10.990;46.30;57.29;308;1.00;0
26;3;0.672;-0.3565;91.9;878.50;34.7128;21.418;92889;1262.0;23.02;0.1337;0.02026;0.03024;0.1598;726.47;1.343;28973.1;556.3;36971.7;367.76;308.88;408.43;393.74;380.28;393.54;333.95;10.661;46.33;56.99;305;0.99;0
26;4;0.672;-0.2139;76.9;878.57;34.7128;21.419;92885;1261.7;23.04;0.1337;0.03024;0.03858;0.2087;867.56;1.708;27623.3;555.7;36936.0;367.41;308.59;408.87;394.20;380.75;394.00;334.46;11.171;46.29;57.46;302;0.98;0
26;5;0.672;-0.0713;68.4;878.57;34.7128;21.419;92885;1261.6;23.04;0.1337;0.03858;0.04599;0.2467;975.37;2.021;27390.2;555.6;36928.4;367.33;308.52;408.95;394.28;380.83;394.08;334.55;11.264;46.28;57.54;300;0.97;0
26;6;0.672;0.0713;68.4;878.55;34.7128;21.418;92886;1261.6;23.04;0.1337;0.04599;0.05341;0.2778;975.37;2.116;27482.4;555.7;36930.4;367.35;308.54;408.92;394.25;380.80;394.04;334.52;11.227;46.28;57.51;297;0.96;0
26;7;0.672;0.2139;76.9;878.57;34.7128;21.419;92885;1261.6;23.04;0.1337;0.05341;0.06175;0.3058;867.56;1.971;27385.9;555.6;36928.3;367.33;308.52;408.95;394.28;380.83;394.08;334.56;11.266;46.28;57.54;295;0.96;0
26;8;0.672;0.3565;91.9;878.57;34.7128;21.419;92885;1261.6;23.04;0.1337;0.06175;0.07171;0.3336;726.47;1.738;27455.2;555.7;36931.1;367.36;308.54;408.93;394.26;380.81;394.05;334.53;11.238;46.28;57.52;292;0.95;0
26;9;0.672;0.4991;82.0;878.56;34.7128;21.418;92886;1261.6;23.04;0.1337;0.07171;0.08060;0.3662;813.84;2.047;27461.0;555.7;36929.9;367.35;308.53;408.93;394.25;380.81;394.05;334.53;11.235;46.28;57.52;289;0.94;0
26;10;0.672;0.6417;66.6;878.45;34.7128;21.417;92892;1261.9;23.02;0.1337;0.08060;0.08782;0.3943;1002.73;2.628;28737.1;556.2;36960.7;367.66;308.79;408.49;393.81;380.36;393.61;334.04;10.745;46.32;57.06;287;0.93;0
26;11;0.672;0.7843;38.2;878.02;34.7128;21.409;92918;1263.5;22.95;0.1337;0.08782;0.09199;0.4188;1744.96;4.704;37483.2;559.1;37124.2;369.28;310.16;406.32;391.59;378.09;391.39;331.57;8.275;46.52;54.80;285;0.92;0
27;0;0.715;-0.7843;38.2;871.66;34.7124;21.291;93305;1249.7;22.77;0.1342;0.00000;0.00415;0.0165;1715.02;2.650;30181.2;554.0;36360.6;361.69;303.78;406.59;392.15;378.92;391.95;333.36;10.065;45.57;55.63;313;1.03;0
27;1;0.715;-0.6417;66.6;871.91;34.7124;21.295;93290;1249.1;22.81;0.1342;0.00415;0.01137;0.0569;985.53;1.596;27253.4;552.7;36296.1;361.04;303.24;407.52;393.11;379.90;392.91;334.42;11.127;45.49;56.61;311;1.02;0
27;2;0.715;-0.4991;82.0;871.88;34.7124;21.295;93292;1249.3;22.80;0.1342;0.01137;0.02026;0.1075;799.87;1.380;28004.9;553.1;36316.8;361.25;303.41;407.27;392.85;379.64;392.65;334.13;10.834;45.51;56.35;308;1.01;0
27;3;0.715;-0.3565;91.9;871.83;34.7124;21.294;93295;1249.5;22.79;0.1342;0.02026;0.03024;0.1595;714.01;1.320;28914.3;553.5;36339.7;361.48;303.60;406.98;392.55;379.33;392.35;333.79;10.500;45.54;56.04;305;1.00;0
27;4;0.715;-0.2139;76.9;871.90;34.7124;21.295;93290;1249.2;22.81;0.1342;0.03024;0.03858;0.2084;852.68;1.679;27518.0;552.9;36303.9;361.12;303.30;407.44;393.02;379.81;392.82;334.31;11.022;45.50;56.52;302;1.00;0
27;5;0.715;-0.0713;68.4;871.90;34.7124;21.295;93291;1249.1;22.81;0.1342;0.03858;0.04600;0.2464;958.63;1.986;27241.0;552.7;36295.1;361.03;303.23;407.53;393.12;379.91;392.92;334.42;11.131;45.48;56.62;300;0.99;0
27;6;0.715;0.0713;68.4;871.89;34.7124;21.295;93291;1249.1;22.81;0.1342;0.04600;0.05341;0.2775;958.63;2.079;27318.9;552.8;36296.6;361.05;303.24;407.50;393.09;379.88;392.89;334.39;11.100;45.49;56.59;297;0.98;0
27;7;0.715;0.2139;76.9;871.90;34.7124;21.295;93290;1249.1;22.81;0.1342;0.05341;0.06175;0.3054;852.68;1.938;27237.9;552.7;36295.0;361.03;303.23;407.53;393.12;379.91;392.92;334.42;11.133;45.48;56.62;295;0.97;0
27;8;0.715;0.3565;91.9;871.91;34.7124;21.295;93290;1249.1;22.81;0.1342;0.06175;0.07171;0.3331;714.01;1.708;27335.8;552.8;36298.7;361.07;303.26;407.50;393.08;379.87;392.88;334.38;11.094;45.49;56.58;292;0.96;0
27;9;0.715;0.4991;82.0;871.89;34.7124;21.295;93291;1249.1;22.81;0.1342;0.07171;0.08060;0.3658;799.87;2.012;27300.0;552.8;36296.1;361.04;303.24;407.51;393.09;379.88;392.89;334.40;11.108;45.49;56.59;289;0.95;0
27;10;0.715;0.6417;66.6;871.78;34.7124;21.293;93298;1249.4;22.79;0.1342;0.08060;0.08782;0.3939;985.53;2.583;28507.4;553.3;36323.8;361.32;303.47;407.10;392.68;379.46;392.48;333.94;10.645;45.52;56.17;287;0.94;0
27;11;0.715;0.7843;38.2;871.32;34.7124;21.284;93326;1250.9;22.72;0.1343;0.08782;0.09199;0.4186;1715.02;4.623;37054.9;556.1;36479.8;362.87;304.77;404.97;390.49;377.23;390.29;331.52;8.225;45.72;53.94;285;0.94;0
28;0;0.759;-0.7843;38.2;864.82;34.7120;21.164;93726;1237.5;22.54;0.1348;0.00000;0.00415;0.0165;1684.93;2.604;29898.0;551.1;35719.0;355.30;298.42;405.20;391.02;378.03;390.83;333.27;9.981;44.76;54.74;313;1.05;0
28;1;0.759;-0.6417;66.6;865.07;34.7120;21.169;93710;1237.0;22.57;0.1348;0.00415;0.01137;0.0568;968.24;1.568;27122.2;549.9;35660.0;354.72;297.92;406.09;391.94;378.96;391.74;334.28;10.985;44.69;55.67;311;1.04;0
28;2;0.759;-0.4991;82.0;865.04;34.7120;21.168;93712;1237.2;22.56;0.1348;0.01137;0.02026;0.1073;785.84;1.356;27922.0;550.3;35681.6;354.93;298.10;405.83;391.66;378.68;391.47;333.97;10.676;44.72;55.39;308;1.03;0
28;3;0.759;-0.3565;91.9;864.99;34.7120;21.167;93716;1237.4;22.55;0.1348;0.02026;0.03024;0.1592;701.48;1.297;28856.2;550.7;35704.3;355.16;298.29;405.53;391.36;378.37;391.16;333.63;10.337;44.74;55.08;305;1.02;0
28;4;0.759;-0.2139;76.9;865.07;34.7120;21.168;93711;1237.0;22.57;0.1348;0.03024;0.03858;0.2081;837.72;1.649;27413.1;550.0;35668.4;354.80;297.99;405.99;391.84;378.86;391.64;334.16;10.871;44.70;55.57;302;1.01;0
28;5;0.759;-0.0713;68.4;865.07;34.7120;21.168;93711;1237.0;22.57;0.1348;0.03858;0.04600;0.2461;941.81;1.951;27091.8;549.9;35658.5;354.70;297.91;406.10;391.95;378.97;391.75;334.29;10.996;44.69;55.68;300;1.01;0
28;6;0.759;0.0713;68.4;865.05;34.7120;21.168;93712;1237.0;22.57;0.1348;0.04600;0.05341;0.2771;941.81;2.043;27155.1;549.9;35659.5;354.71;297.92;406.08;391.92;378.95;391.73;334.26;10.971;44.69;55.66;297;1.00;0
28;7;0.759;0.2139;76.9;865.07;34.7120;21.168;93711;1237.0;22.57;0.1348;0.05341;0.06175;0.3050;837.72;1.904;27089.9;549.9;35658.5;354.70;297.91;406.10;391.95;378.97;391.75;334.29;10.997;44.69;55.68;295;0.99;0
28;8;0.759;0.3565;91.9;865.07;34.7120;21.169;93710;1237.0;22.57;0.1348;0.06175;0.07171;0.3327;701.48;1.678;27216.7;549.9;35662.9;354.75;297.95;406.06;391.90;378.93;391.71;334.24;10.947;44.69;55.64;292;0.98;0
28;9;0.759;0.4991;82.0;865.06;34.7120;21.168;93712;1237.0;22.57;0.1348;0.07171;0.08061;0.3654;785.84;1.977;27138.8;549.9;35659.1;354.71;297.92;406.08;391.93;378.96;391.73;334.27;10.978;44.69;55.67;289;0.97;0
28;10;0.759;0.6417;66.6;864.94;34.7120;21.166;93719;1237.2;22.56;0.1348;0.08061;0.08783;0.3936;968.24;2.538;28276.8;550.4;35684.4;354.96;298.13;405.69;391.53;378.55;391.34;333.83;10.543;44.72;55.26;287;0.96;0
28;11;0.759;0.7843;38.2;864.45;34.7120;21.157;93749;1238.6;22.48;0.1348;0.08783;0.09199;0.4184;1684.93;4.542;36623.5;553.2;35832.6;356.43;299.37;403.60;389.39;376.37;389.20;331.46;8.174;44.91;53.08;285;0.95;0
29;0;0.804;-0.7843;38.2;857.81;34.7115;21.034;94163;1225.7;22.30;0.1354;0.00000;0.00415;0.0165;1654.69;2.557;29613.3;548.2;35073.6;348.88;293.03;403.80;389.89;377.14;389.70;333.19;9.895;43.95;53.85;313;1.07;0
29;1;0.804;-0.6417;66.6;858.07;34.7115;21.039;94146;1225.1;22.33;0.1353;0.00415;0.01137;0.0567;950.86;1.540;26991.2;547.1;35020.5;348.36;292.58;404.65;390.75;378.02;390.56;334.13;10.840;43.89;54.73;311;1.06;0
29;2;0.804;-0.4991;82.0;858.04;34.7115;21.038;94149;1225.4;22.32;0.1353;0.01137;0.02027;0.1072;771.74;1.331;27839.9;547.5;35043.2;348.58;292.77;404.36;390.46;377.72;390.27;333.81;10.516;43.92;54.43;308;1.05;0
29;3;0.804;-0.3565;91.9;857.98;34.7115;21.037;94152;1225.6;22.31;0.1353;0.02027;0.03024;0.1589;688.89;1.274;28799.0;547.9;35065.8;348.81;292.96;404.06;390.15;377.41;389.96;333.46;10.173;43.94;54.12;305;1.04;0
29;4;0.804;-0.2139;76.9;858.07;34.7115;21.039;94147;1225.2;22.33;0.1353;0.03024;0.03858;0.2078;822.68;1.620;27308.7;547.3;35029.8;348.45;292.66;404.54;390.64;377.91;390.45;334.01;10.717;43.90;54.62;302;1.03;0
29;5;0.804;-0.0713;68.4;858.07;34.7115;21.039;94147;1225.1;22.33;0.1353;0.03858;0.04600;0.2458;924.91;1.916;26942.5;547.1;35018.4;348.33;292.56;404.66;390.77;378.03;390.58;334.15;10.859;43.88;54.74;300;1.02;0
29;6;0.804;0.0713;68.4;858.05;34.7115;21.038;94148;1225.1;22.33;0.1353;0.04600;0.05342;0.2768;924.91;2.006;26991.2;547.1;35018.9;348.34;292.57;404.64;390.75;378.02;390.56;334.13;10.839;43.89;54.72;297;1.02;0
29;7;0.804;0.2139;76.9;858.07;34.7115;21.039;94147;1225.1;22.33;0.1353;0.05342;0.06176;0.3047;822.68;1.869;26941.9;547.1;35018.4;348.33;292.56;404.66;390.77;378.03;390.58;334.15;10.859;43.88;54.74;295;1.01;0
29;8;0.804;0.3565;91.9;858.07;34.7115;21.039;94146;1225.2;22.33;0.1353;0.06176;0.07172;0.3322;688.89;1.648;27097.8;547.2;35023.6;348.39;292.61;404.61;390.72;377.98;390.52;334.09;10.798;43.89;54.69;292;1.00;0
29;9;0.804;0.4991;82.0;858.06;34.7115;21.038;94147;1225.1;22.33;0.1353;0.07172;0.08061;0.3649;771.74;1.942;26977.4;547.1;35018.7;348.34;292.57;404.65;390.75;378.02;390.56;334.14;10.845;43.88;54.73;289;0.99;0
29;10;0.804;0.6417;66.6;857.94;34.7115;21.036;94155;1225.3;22.32;0.1353;0.08061;0.08783;0.3932;950.86;2.492;28045.2;547.6;35041.2;348.56;292.75;404.28;390.38;377.64;390.19;333.73;10.439;43.91;54.35;287;0.98;0
29;11;0.804;0.7843;38.2;857.42;34.7115;21.027;94188;1226.7;22.24;0.1354;0.08783;0.09199;0.4181;1654.69;4.461;36189.0;550.3;35182.0;349.96;293.93;402.23;388.28;375.50;388.09;331.41;8.122;44.09;52.21;285;0.97;0
30;0;0.852;-0.7843;38.2;850.63;34.7111;20.901;94616;1214.0;22.06;0.1359;0.00000;0.00415;0.0165;1624.26;2.510;29326.7;545.4;34424.3;342.43;287.60;402.39;388.75;376.24;388.56;333.10;9.807;43.14;52.95;313;1.09;0
30;1;0.852;-0.6417;66.6;850.91;34.7111;20.906;94598;1213.6;22.09;0.1359;0.00415;0.01137;0.0567;933.37;1.512;26860.3;544.4;34377.4;341.96;287.21;403.19;389.56;377.06;389.37;333.98;10.693;43.08;53.77;311;1.08;0
30;2;0.852;-0.4991;82.0;850.87;34.7111;20.905;94601;1213.8;22.08;0.1359;0.01137;0.02027;0.1070;757.54;1.307;27758.1;544.8;34400.3;342.19;287.40;402.90;389.26;376.75;389.07;333.64;10.354;43.11;53.46;308;1.07;0
30;3;0.852;-0.3565;91.9;850.80;34.7111;20.904;94605;1214.0;22.07;0.1359;0.02027;0.03024;0.1586;676.22;1.250;28742.5;545.2;34422.8;342.41;287.59;402.59;388.94;376.43;388.75;333.30;10.006;43.14;53.14;305;1.06;0
30;4;0.852;-0.2139;76.9;850.90;34.7111;20.906;94599;1213.7;22.08;0.1359;0.03024;0.03858;0.2075;807.55;1.590;27204.6;544.5;34386.8;342.05;287.29;403.08;389.44;376.94;389.25;333.85;10.560;43.09;53.65;302;1.05;0
30;5;0.852;-0.0713;68.4;850.90;34.7111;20.906;94599;1213.6;22.09;0.1359;0.03858;0.04600;0.2455;907.90;1.881;26793.2;544.3;34374.8;341.93;287.19;403.21;389.58;377.09;389.39;334.01;10.719;43.08;53.80;300;1.04;0
30;6;0.852;0.0713;68.4;850.89;34.7111;20.906;94599;1213.6;22.09;0.1359;0.04600;0.05342;0.2765;907.90;1.969;26827.0;544.3;34374.8;341.93;287.19;403.20;389.57;377.07;389.38;334.00;10.705;43.08;53.78;297;1.04;0
30;7;0.852;0.2139;76.9;850.90;34.7111;20.906;94599;1213.6;22.09;0.1359;0.05342;0.06176;0.3043;807.55;1.835;26793.8;544.3;34374.9;341.93;287.19;403.21;389.58;377.09;389.39;334.01;10.718;43.08;53.80;295;1.03;0
30;8;0.852;0.3565;91.9;850.91;34.7111;20.906;94598;1213.6;22.09;0.1359;0.06176;0.07172;0.3317;676.22;1.618;26979.3;544.4;34380.8;341.99;287.24;403.15;389.52;377.02;389.33;333.94;10.647;43.09;53.73;292;1.02;0
30;9;0.852;0.4991;82.0;850.89;34.7111;20.906;94599;1213.6;22.09;0.1359;0.07172;0.08061;0.3644;757.54;1.906;26815.8;544.3;34374.7;341.93;287.19;403.20;389.57;377.08;389.38;334.00;10.710;43.08;53.79;289;1.01;0
30;10;0.852;0.6417;66.6;850.77;34.7111;20.903;94607;1213.7;22.07;0.1359;0.08061;0.08783;0.3928;933.37;2.447;27812.5;544.8;34394.1;342.12;287.35;402.86;389.22;376.72;389.04;333.62;10.332;43.10;53.43;287;1.00;0
30;11;0.852;0.7843;38.2;850.21;34.7111;20.893;94642;1215.0;22.00;0.1360;0.08783;0.09199;0.4179;1624.26;4.379;35750.9;547.5;34528.0;343.46;288.47;400.84;387.17;374.63;386.98;331.36;8.069;43.27;51.34;285;0.99;0
31;0;0.902;-0.7843;38.2;843.28;34.7106;20.764;95085;1202.7;21.81;0.1365;0.00000;0.00415;0.0164;1593.61;2.462;29038.1;542.6;33771.1;335.93;282.14;400.97;387.59;375.33;387.41;333.01;9.716;42.32;52.04;313;1.11;0
31;1;0.902;-0.6417;66.6;843.57;34.7106;20.770;95067;1202.3;21.84;0.1365;0.00415;0.01137;0.0566;915.76;1.483;26729.4;541.6;33729.5;335.51;281.80;401.73;388.36;376.10;388.17;333.83;10.543;42.27;52.81;311;1.10;0
31;2;0.902;-0.4991;82.0;843.53;34.7106;20.769;95070;1202.5;21.83;0.1365;0.01137;0.02027;0.1068;743.25;1.282;27677.2;542.1;33753.5;335.75;282.00;401.42;388.04;375.78;387.85;333.48;10.189;42.30;52.49;308;1.09;0
31;3;0.902;-0.3565;91.9;843.46;34.7106;20.768;95074;1202.7;21.82;0.1365;0.02027;0.03024;0.1583;663.46;1.227;28686.8;542.5;33775.3;335.97;282.18;401.11;387.72;375.45;387.54;333.13;9.837;42.33;52.16;305;1.08;0
31;4;0.902;-0.2139;76.9;843.56;34.7106;20.770;95068;1202.4;21.83;0.1365;0.03024;0.03858;0.2072;792.32;1.560;27100.8;541.8;33739.4;335.61;281.88;401.60;388.23;375.97;388.05;333.69;10.401;42.28;52.68;302;1.07;0
31;5;0.902;-0.0713;68.4;843.57;34.7106;20.770;95067;1202.2;21.84;0.1365;0.03858;0.04600;0.2452;890.77;1.846;26643.6;541.6;33726.4;335.48;281.77;401.75;388.38;376.13;388.20;333.87;10.576;42.27;52.84;300;1.06;0
31;6;0.902;0.0713;68.4;843.55;34.7106;20.769;95068;1202.2;21.84;0.1365;0.04600;0.05342;0.2761;890.77;1.932;26662.4;541.6;33726.0;335.48;281.77;401.74;388.38;376.12;388.19;333.86;10.568;42.27;52.83;297;1.06;0
31;7;0.902;0.2139;76.9;843.57;34.7106;20.770;95067;1202.2;21.84;0.1365;0.05342;0.06176;0.3038;792.32;1.800;26645.5;541.6;33726.5;335.48;281.77;401.75;388.38;376.13;388.20;333.87;10.575;42.27;52.84;295;1.05;0
31;8;0.902;0.3565;91.9;843.57;34.7106;20.770;95067;1202.3;21.84;0.1365;0.06176;0.07172;0.3312;663.46;1.587;26860.8;541.7;33733.2;335.55;281.83;401.68;388.31;376.06;388.13;333.78;10.492;42.27;52.77;292;1.03;0
31;9;0.902;0.4991;82.0;843.56;34.7106;20.770;95068;1202.2;21.84;0.1365;0.07172;0.08061;0.3640;743.25;1.870;26653.8;541.6;33725.9;335.48;281.77;401.75;388.38;376.13;388.19;333.86;10.571;42.26;52.84;289;1.02;0
31;10;0.902;0.6417;66.6;843.43;34.7106;20.767;95076;1202.4;21.82;0.1365;0.08061;0.08783;0.3924;915.76;2.401;27578.6;542.0;33743.1;335.65;281.91;401.43;388.06;375.80;387.87;333.51;10.222;42.29;52.51;287;1.02;0
31;11;0.902;0.7843;38.2;842.85;34.7106;20.756;95113;1203.6;21.75;0.1365;0.08783;0.09199;0.4176;1593.61;4.296;35308.8;544.6;33869.2;336.90;282.96;399.45;386.04;373.75;385.86;331.30;8.014;42.44;50.46;285;1.01;0
32;0;0.953;-0.7843;38.2;835.77;34.7102;20.625;95572;1191.5;21.55;0.1371;0.00000;0.00415;0.0164;1562.76;2.415;28747.5;539.8;33113.0;329.38;276.65;399.55;386.43;374.41;386.25;332.91;9.623;41.50;51.12;313;1.13;0
32;1;0.953;-0.6417;66.6;836.07;34.7102;20.631;95553;1191.2;21.58;0.1371;0.00415;0.01137;0.0565;898.03;1.454;26598.7;538.9;33077.3;329.03;276.35;400.25;387.14;375.13;386.96;333.68;10.390;41.45;51.84;311;1.12;0
32;2;0.953;-0.4991;82.0;836.02;34.7102;20.630;95556;1191.4;21.57;0.1371;0.01137;0.02027;0.1065;728.86;1.257;27596.6;539.4;33101.5;329.27;276.55;399.93;386.81;374.79;386.63;333.31;10.021;41.48;51.50;308;1.11;0
32;3;0.953;-0.3565;91.9;835.94;34.7102;20.628;95561;1191.6;21.56;0.1371;0.02027;0.03024;0.1580;650.62;1.203;28631.9;539.8;33123.4;329.48;276.73;399.61;386.49;374.47;386.31;332.96;9.665;41.51;51.18;305;1.10;0
32;4;0.953;-0.2139;76.9;836.05;34.7102;20.630;95553;1191.3;21.58;0.1371;0.03024;0.03858;0.2069;776.98;1.530;26997.5;539.1;33087.6;329.13;276.43;400.12;387.01;375.00;386.83;333.53;10.239;41.47;51.70;302;1.09;0
32;5;0.953;-0.0713;68.4;836.06;34.7102;20.631;95553;1191.1;21.58;0.1371;0.03858;0.04600;0.2448;873.52;1.810;26493.9;538.9;33073.8;328.99;276.32;400.28;387.18;375.17;386.99;333.72;10.429;41.45;51.88;300;1.08;0
32;6;0.953;0.0713;68.4;836.05;34.7102;20.630;95554;1191.1;21.58;0.1371;0.04600;0.05342;0.2758;873.52;1.895;26497.5;538.9;33072.9;328.98;276.31;400.28;387.17;375.17;386.99;333.72;10.428;41.45;51.87;297;1.08;0
32;7;0.953;0.2139;76.9;836.06;34.7102;20.631;95553;1191.1;21.58;0.1371;0.05342;0.06176;0.3034;776.98;1.766;26497.1;538.9;33073.9;328.99;276.32;400.28;387.18;375.17;386.99;333.72;10.428;41.45;51.88;295;1.07;0
32;8;0.953;0.3565;91.9;836.06;34.7102;20.631;95553;1191.2;21.58;0.1371;0.06176;0.07172;0.3307;650.62;1.557;26742.7;539.0;33081.2;329.07;276.38;400.20;387.09;375.08;386.91;333.63;10.335;41.46;51.79;292;1.06;0
32;9;0.953;0.4991;82.0;836.05;34.7102;20.630;95554;1191.1;21.58;0.1371;0.07172;0.08061;0.3635;728.86;1.834;26491.6;538.9;33072.9;328.98;276.31;400.28;387.18;375.17;386.99;333.72;10.430;41.45;51.88;289;1.05;0
32;10;0.953;0.6417;66.6;835.92;34.7102;20.628;95562;1191.2;21.57;0.1371;0.08061;0.08783;0.3920;898.03;2.354;27343.2;539.2;33087.1;329.12;276.43;399.99;386.88;374.86;386.70;333.40;10.110;41.46;51.57;287;1.04;0
32;11;0.953;0.7843;38.2;835.31;34.7102;20.617;95602;1192.4;21.50;0.1372;0.08783;0.09199;0.4174;1562.76;4.213;34862.7;541.8;33205.8;330.30;277.42;398.05;384.91;372.86;384.73;331.25;7.958;41.61;49.57;285;1.03;0
33;0;1.007;-0.7843;38.2;828.09;34.7097;20.483;96076;1180.5;21.30;0.1377;0.00000;0.00415;0.0164;1531.66;2.367;28454.6;537.1;32450.0;322.79;271.11;398.11;385.26;373.48;385.08;332.82;9.528;40.67;50.19;313;1.15;0
33;1;1.007;-0.6417;66.6;828.39;34.7097;20.488;96056;1180.2;21.32;0.1377;0.00415;0.01137;0.0564;880.16;1.426;26467.9;536.2;32419.8;322.49;270.85;398.76;385.92;374.15;385.74;333.52;10.233;40.63;50.86;311;1.15;0
33;2;1.007;-0.4991;82.0;828.34;34.7097;20.487;96060;1180.5;21.31;0.1377;0.01137;0.02027;0.1063;714.36;1.232;27516.9;536.7;32444.8;322.73;271.06;398.42;385.57;373.80;385.40;333.14;9.851;40.66;50.51;308;1.14;0
33;3;1.007;-0.3565;91.9;828.26;34.7097;20.486;96065;1180.7;21.30;0.1377;0.02027;0.03024;0.1577;637.67;1.179;28577.8;537.1;32466.2;322.95;271.24;398.10;385.25;373.47;385.07;332.78;9.491;40.69;50.18;305;1.12;0
33;4;1.007;-0.2139;76.9;828.38;34.7097;20.488;96057;1180.3;21.32;0.1377;0.03024;0.03858;0.2065;761.52;1.499;26894.5;536.4;32430.6;322.59;270.94;398.62;385.78;374.01;385.60;333.37;10.074;40.64;50.72;302;1.11;0
33;5;1.007;-0.0713;68.4;828.39;34.7097;20.488;96056;1180.2;21.33;0.1377;0.03858;0.04600;0.2445;856.14;1.774;26343.9;536.2;32415.9;322.45;270.82;398.80;385.96;374.19;385.78;333.57;10.280;40.62;50.90;300;1.11;0
33;6;1.007;0.0713;68.4;828.38;34.7097;20.488;96057;1180.2;21.33;0.1377;0.04600;0.05342;0.2754;856.14;1.857;26332.0;536.2;32414.6;322.43;270.81;398.80;385.96;374.20;385.78;333.58;10.284;40.62;50.91;297;1.10;0
33;7;1.007;0.2139;76.9;828.39;34.7097;20.488;96056;1180.2;21.33;0.1377;0.05342;0.06176;0.3029;761.52;1.731;26348.4;536.2;32416.1;322.45;270.82;398.79;385.96;374.19;385.78;333.57;10.279;40.62;50.90;295;1.09;0
33;8;1.007;0.3565;91.9;828.39;34.7097;20.488;96056;1180.3;21.32;0.1377;0.06176;0.07172;0.3301;637.67;1.526;26624.6;536.3;32424.0;322.53;270.89;398.71;385.87;374.10;385.69;333.47;10.174;40.63;50.81;292;1.08;0
33;9;1.007;0.4991;82.0;828.38;34.7097;20.488;96057;1180.2;21.33;0.1377;0.07172;0.08061;0.3629;714.36;1.797;26328.8;536.2;32414.7;322.43;270.81;398.80;385.96;374.20;385.78;333.58;10.286;40.62;50.91;289;1.07;0
33;10;1.007;0.6417;66.6;828.24;34.7097;20.486;96066;1180.3;21.31;0.1377;0.08061;0.08783;0.3915;880.16;2.307;27106.5;536.5;32426.6;322.55;270.91;398.53;385.69;373.92;385.51;333.29;9.994;40.64;50.63;287;1.06;0
33;11;1.007;0.7843;38.2;827.60;34.7097;20.474;96108;1181.4;21.24;0.1378;0.08783;0.09199;0.4171;1531.66;4.129;34412.1;539.0;32537.7;323.66;271.84;396.64;383.77;371.97;383.59;331.19;7.900;40.78;48.68;285;1.05;0
34;0;1.063;-0.7843;38.2;820.23;34.7092;20.337;96599;1169.7;21.04;0.1384;0.00000;0.00415;0.0164;1500.33;2.318;28159.6;534.3;31782.4;316.15;265.53;396.65;384.08;372.55;383.90;332.72;9.429;39.83;49.26;313;1.18;0
34;1;1.063;-0.6417;66.6;820.55;34.7092;20.343;96578;1169.4;21.06;0.1383;0.00415;0.01137;0.0562;862.16;1.396;26337.3;533.6;31757.6;315.90;265.32;397.25;384.68;373.16;384.51;333.36;10.074;39.80;49.87;311;1.17;0
34;2;1.063;-0.4991;82.0;820.49;34.7092;20.342;96582;1169.7;21.05;0.1383;0.01137;0.02027;0.1061;699.75;1.207;27437.7;534.1;31782.7;316.15;265.53;396.91;384.33;372.80;384.15;332.97;9.678;39.83;49.51;308;1.16;0
34;3;1.063;-0.3565;91.9;820.40;34.7092;20.340;96588;1169.9;21.04;0.1383;0.02027;0.03024;0.1573;624.63;1.155;28524.7;534.5;31804.1;316.36;265.71;396.58;384.00;372.46;383.82;332.61;9.315;39.86;49.17;305;1.15;0
34;4;1.063;-0.2139;76.9;820.53;34.7092;20.343;96579;1169.6;21.06;0.1383;0.03024;0.03859;0.2062;745.94;1.469;26792.0;533.8;31768.8;316.01;265.42;397.11;384.53;373.01;384.36;333.20;9.907;39.81;49.72;302;1.14;0
34;5;1.063;-0.0713;68.4;820.55;34.7092;20.343;96578;1169.4;21.06;0.1383;0.03859;0.04600;0.2441;838.63;1.738;26193.8;533.5;31752.9;315.85;265.28;397.30;384.73;373.21;384.56;333.42;10.128;39.79;49.92;300;1.13;0
34;6;1.063;0.0713;68.4;820.53;34.7092;20.343;96579;1169.4;21.06;0.1383;0.04600;0.05342;0.2750;838.63;1.819;26166.3;533.5;31751.2;315.84;265.27;397.31;384.74;373.22;384.56;333.43;10.138;39.79;49.93;297;1.12;0
34;7;1.063;0.2139;76.9;820.55;34.7092;20.343;96578;1169.4;21.06;0.1383;0.05342;0.06176;0.3025;745.94;1.695;26199.6;533.5;31753.1;315.85;265.28;397.30;384.73;373.21;384.55;333.42;10.126;39.79;49.92;295;1.11;0
34;8;1.063;0.3565;91.9;820.54;34.7092;20.343;96578;1169.5;21.06;0.1383;0.06176;0.07172;0.3295;624.63;1.494;26506.9;533.6;31762.0;315.94;265.36;397.20;384.63;373.11;384.45;333.30;10.011;39.80;49.81;292;1.10;0
34;9;1.063;0.4991;82.0;820.54;34.7092;20.343;96579;1169.4;21.06;0.1383;0.07172;0.08061;0.3624;699.75;1.760;26165.8;533.5;31751.4;315.84;265.27;397.31;384.74;373.22;384.56;333.43;10.138;39.79;49.93;289;1.09;0
34;10;1.063;0.6417;66.6;820.40;34.7092;20.340;96588;1169.5;21.05;0.1383;0.08061;0.08783;0.3910;862.16;2.260;26868.4;533.8;31760.8;315.93;265.35;397.06;384.49;372.97;384.32;333.17;9.876;39.80;49.68;287;1.08;0
34;11;1.063;0.7843;38.2;819.73;34.7092;20.328;96633;1170.5;20.98;0.1384;0.08783;0.09199;0.4168;1500.33;4.045;33957.2;536.3;31864.9;316.97;266.22;395.21;382.61;371.06;382.44;331.13;7.840;39.93;47.77;285;1.07;0
35;0;1.122;-0.7843;38.2;812.22;34.7086;20.188;97141;1159.0;20.77;0.1390;0.00000;0.00415;0.0163;1468.76;2.269;27862.4;531.6;31109.3;309.45;259.91;395.19;382.88;371.60;382.71;332.62;9.328;38.99;48.31;313;1.20;0
35;1;1.122;-0.6417;66.6;812.54;34.7086;20.194;97119;1158.8;20.80;0.1390;0.00415;0.01137;0.0561;844.01;1.367;26206.8;530.9;31089.9;309.26;259.74;395.74;383.44;372.16;383.27;333.20;9.911;38.96;48.87;311;1.20;0
35;2;1.122;-0.4991;82.0;812.47;34.7086;20.193;97124;1159.0;20.78;0.1390;0.01137;0.02027;0.1059;685.02;1.182;27359.3;531.4;31115.7;309.51;259.96;395.37;383.07;371.79;382.90;332.79;9.502;38.99;48.50;308;1.18;0
35;3;1.122;-0.3565;91.9;812.38;34.7086;20.191;97130;1159.3;20.77;0.1390;0.02027;0.03024;0.1570;611.48;1.131;28472.5;531.9;31136.7;309.72;260.13;395.05;382.73;371.45;382.56;332.43;9.136;39.02;48.16;305;1.17;0
35;4;1.122;-0.2139;76.9;812.51;34.7086;20.194;97120;1158.9;20.79;0.1390;0.03024;0.03859;0.2058;730.24;1.438;26689.9;531.1;31101.4;309.37;259.84;395.58;383.28;372.00;383.11;333.03;9.736;38.98;48.71;302;1.16;0
35;5;1.122;-0.0713;68.4;812.53;34.7086;20.194;97119;1158.8;20.80;0.1390;0.03859;0.04600;0.2437;820.98;1.701;26043.7;530.8;31085.2;309.21;259.70;395.79;383.49;372.22;383.32;333.26;9.972;38.96;48.93;300;1.15;0
35;6;1.122;0.0713;68.4;812.52;34.7086;20.194;97120;1158.7;20.80;0.1390;0.04600;0.05342;0.2745;820.98;1.781;26000.2;530.8;31083.0;309.19;259.69;395.80;383.50;372.23;383.33;333.28;9.988;38.95;48.94;297;1.15;0
35;7;1.122;0.2139;76.9;812.54;34.7086;20.194;97119;1158.8;20.80;0.1390;0.05342;0.06176;0.3020;730.24;1.659;26050.8;530.8;31085.4;309.21;259.71;395.79;383.49;372.22;383.32;333.26;9.969;38.96;48.93;295;1.13;0
35;8;1.122;0.3565;91.9;812.53;34.7086;20.194;97119;1158.8;20.79;0.1390;0.06176;0.07173;0.3289;611.48;1.463;26389.5;531.0;31094.5;309.30;259.78;395.68;383.38;372.10;383.21;333.13;9.844;38.97;48.81;292;1.12;0
35;9;1.122;0.4991;82.0;812.53;34.7086;20.194;97120;1158.7;20.80;0.1390;0.07173;0.08062;0.3618;685.02;1.723;26002.5;530.8;31083.3;309.19;259.69;395.80;383.50;372.23;383.33;333.28;9.987;38.95;48.94;289;1.11;0
35;10;1.122;0.6417;66.6;812.38;34.7086;20.191;97129;1158.8;20.79;0.1390;0.08062;0.08783;0.3905;844.01;2.213;26628.9;531.1;31089.9;309.26;259.74;395.58;383.28;372.01;383.11;333.05;9.754;38.96;48.72;287;1.10;0
35;11;1.122;0.7843;38.2;811.69;34.7086;20.179;97177;1159.7;20.72;0.1390;0.08783;0.09199;0.4165;1468.76;3.960;33497.7;533.5;31186.7;310.22;260.55;393.78;381.45;370.15;381.28;331.07;7.778;39.08;46.86;285;1.09;0
36;0;1.182;-0.7843;38.2;804.03;34.7081;20.036;97702;1148.4;20.50;0.1396;0.00000;0.00415;0.0163;1436.94;2.220;27562.9;528.9;30431.6;302.71;254.24;393.71;381.68;370.65;381.51;332.51;9.224;38.14;47.36;313;1.23;0
36;1;1.182;-0.6417;66.6;804.36;34.7081;20.043;97679;1148.3;20.53;0.1396;0.00415;0.01137;0.0560;825.73;1.337;26076.6;528.3;30417.4;302.57;254.12;394.20;382.18;371.15;382.01;333.04;9.745;38.12;47.86;311;1.22;0
36;2;1.182;-0.4991;82.0;804.28;34.7081;20.041;97685;1148.5;20.51;0.1396;0.01137;0.02027;0.1056;670.18;1.156;27281.6;528.8;30443.0;302.82;254.34;393.83;381.80;370.76;381.63;332.61;9.323;38.15;47.47;308;1.21;0
36;3;1.182;-0.3565;91.9;804.19;34.7081;20.039;97691;1148.7;20.50;0.1396;0.02027;0.03024;0.1566;598.24;1.106;28421.1;529.2;30463.7;303.03;254.51;393.50;381.46;370.42;381.29;332.25;8.955;38.18;47.13;305;1.20;0
36;4;1.182;-0.2139;76.9;804.33;34.7081;20.042;97681;1148.4;20.52;0.1396;0.03024;0.03859;0.2054;714.42;1.407;26588.4;528.5;30429.1;302.68;254.22;394.04;382.01;370.99;381.85;332.85;9.561;38.13;47.69;302;1.19;0
36;5;1.182;-0.0713;68.4;804.36;34.7081;20.042;97680;1148.2;20.53;0.1396;0.03859;0.04601;0.2433;803.20;1.664;25893.5;528.2;30412.2;302.52;254.08;394.26;382.24;371.22;382.07;333.10;9.813;38.11;47.92;300;1.18;0
36;6;1.182;0.0713;68.4;804.34;34.7081;20.042;97680;1148.2;20.53;0.1396;0.04601;0.05342;0.2741;803.20;1.742;25833.9;528.1;30409.4;302.49;254.06;394.28;382.26;371.23;382.09;333.13;9.834;38.11;47.94;297;1.17;0
36;7;1.182;0.2139;76.9;804.36;34.7081;20.042;97680;1148.2;20.53;0.1396;0.05342;0.06176;0.3015;714.42;1.624;25901.9;528.2;30412.5;302.52;254.08;394.26;382.23;371.21;382.07;333.10;9.809;38.11;47.92;295;1.16;0
36;8;1.182;0.3565;91.9;804.35;34.7081;20.042;97680;1148.3;20.52;0.1396;0.06176;0.07173;0.3283;598.24;1.431;26272.5;528.3;30422.1;302.61;254.16;394.14;382.11;371.09;381.95;332.96;9.674;38.12;47.80;292;1.15;0
36;9;1.182;0.4991;82.0;804.35;34.7081;20.042;97680;1148.2;20.53;0.1396;0.07173;0.08062;0.3612;670.18;1.686;25839.0;528.1;30409.7;302.49;254.06;394.28;382.25;371.23;382.09;333.12;9.832;38.11;47.94;289;1.14;0
36;10;1.182;0.6417;66.6;804.20;34.7081;20.040;97690;1148.2;20.52;0.1396;0.08062;0.08783;0.3900;825.73;2.165;26388.1;528.4;30414.2;302.54;254.10;394.08;382.06;371.03;381.89;332.92;9.629;38.11;47.74;287;1.13;0
36;11;1.182;0.7843;38.2;803.48;34.7081;20.026;97740;1149.1;20.45;0.1397;0.08783;0.09199;0.4162;1436.94;3.874;33033.6;530.7;30503.4;303.42;254.84;392.33;380.28;369.23;380.11;331.01;7.715;38.23;45.94;285;1.12;0
37;0;1.246;-0.7843;38.2;796.08;34.7075;19.889;98255;1139.3;20.24;0.1403;0.00000;0.00415;0.0163;1406.96;2.174;27280.9;526.5;29792.9;296.36;248.91;392.31;380.54;369.75;380.38;332.41;9.124;37.34;46.46;313;1.26;0
37;1;1.246;-0.6417;66.6;796.41;34.7075;19.895;98232;1139.2;20.27;0.1402;0.00415;0.01137;0.0559;808.50;1.309;25955.0;525.9;29783.3;296.26;248.83;392.76;380.99;370.20;380.83;332.88;9.587;37.32;46.91;311;1.25;0
37;2;1.246;-0.4991;82.0;796.33;34.7075;19.893;98238;1139.4;20.25;0.1403;0.01137;0.02027;0.1054;656.20;1.132;27209.8;526.5;29809.5;296.52;249.05;392.38;380.60;369.80;380.43;332.44;9.153;37.36;46.51;308;1.24;0
37;3;1.246;-0.3565;91.9;796.23;34.7075;19.892;98245;1139.6;20.24;0.1403;0.02027;0.03024;0.1562;585.75;1.083;28374.1;527.0;29829.7;296.72;249.22;392.04;380.26;369.46;380.09;332.07;8.783;37.38;46.17;305;1.22;0
37;4;1.246;-0.2139;76.9;796.38;34.7075;19.894;98234;1139.3;20.26;0.1402;0.03024;0.03859;0.2050;699.52;1.377;26494.0;526.2;29795.3;296.38;248.93;392.60;380.82;370.03;380.66;332.69;9.396;37.34;46.73;302;1.21;0
37;5;1.246;-0.0713;68.4;796.41;34.7075;19.895;98232;1139.1;20.27;0.1402;0.03859;0.04601;0.2429;786.44;1.630;25752.9;525.8;29777.9;296.21;248.78;392.83;381.06;370.27;380.89;332.95;9.660;37.32;46.98;300;1.20;0
37;6;1.246;0.0713;68.4;796.40;34.7075;19.895;98233;1139.1;20.27;0.1402;0.04601;0.05342;0.2737;786.44;1.706;25678.2;525.8;29775.0;296.18;248.76;392.85;381.08;370.29;380.91;332.98;9.688;37.31;47.00;297;1.20;0
37;7;1.246;0.2139;76.9;796.41;34.7075;19.895;98232;1139.1;20.27;0.1402;0.05342;0.06176;0.3009;699.52;1.590;25762.7;525.8;29778.2;296.21;248.78;392.82;381.05;370.27;380.89;332.95;9.657;37.32;46.97;295;1.18;0
37;8;1.246;0.3565;91.9;796.40;34.7075;19.895;98233;1139.2;20.26;0.1402;0.06176;0.07173;0.3277;585.75;1.401;26163.3;526.0;29788.2;296.31;248.87;392.70;380.92;370.13;380.76;332.80;9.512;37.33;46.84;292;1.17;0
37;9;1.246;0.4991;82.0;796.40;34.7075;19.895;98233;1139.1;20.27;0.1402;0.07173;0.08062;0.3606;656.20;1.651;25685.9;525.8;29775.4;296.18;248.76;392.84;381.08;370.29;380.91;332.98;9.685;37.31;47.00;289;1.16;0
37;10;1.246;0.6417;66.6;796.26;34.7075;19.892;98243;1139.1;20.26;0.1403;0.08062;0.08783;0.3895;808.50;2.119;26161.6;526.0;29777.4;296.20;248.78;392.67;380.90;370.12;380.74;332.80;9.509;37.32;46.83;287;1.15;0
37;11;1.246;0.7843;38.2;795.51;34.7075;19.878;98295;1139.9;20.19;0.1403;0.08783;0.09199;0.4159;1406.96;3.793;32595.4;528.3;29860.2;297.02;249.47;390.97;379.17;368.36;379.01;330.94;7.654;37.42;45.07;285;1.14;0
38;0;1.311;-0.7843;38.2;787.57;34.7069;19.731;98857;1128.9;19.97;0.1409;0.00000;0.00415;0.0163;1374.66;2.124;26977.1;523.7;29104.9;289.51;243.16;390.81;379.32;368.78;379.16;332.30;9.014;36.47;45.49;313;1.29;0
38;1;1.311;-0.6417;66.6;787.90;34.7069;19.737;98833;1128.9;19.99;0.1409;0.00415;0.01137;0.0558;789.94;1.279;25825.4;523.3;29100.6;289.47;243.12;391.20;379.71;369.17;379.55;332.70;9.414;36.47;45.88;311;1.28;0
38;2;1.311;-0.4991;82.0;787.81;34.7069;19.735;98840;1129.1;19.97;0.1409;0.01137;0.02027;0.1051;641.13;1.106;27133.8;523.9;29126.6;289.73;243.34;390.81;379.31;368.76;379.15;332.26;8.968;36.50;45.47;308;1.26;0
38;3;1.311;-0.3565;91.9;787.70;34.7069;19.733;98847;1129.3;19.96;0.1409;0.02027;0.03024;0.1558;572.31;1.058;28324.7;524.3;29146.4;289.92;243.51;390.48;378.96;368.41;378.80;331.89;8.597;36.53;45.12;305;1.25;0
38;4;1.311;-0.2139;76.9;787.87;34.7069;19.736;98836;1129.0;19.98;0.1409;0.03024;0.03859;0.2045;683.46;1.346;26393.8;523.5;29112.8;289.59;243.23;391.03;379.53;368.99;379.37;332.51;9.215;36.48;45.70;302;1.24;0
38;5;1.311;-0.0713;68.4;787.90;34.7069;19.737;98833;1128.8;19.99;0.1409;0.03859;0.04601;0.2424;768.38;1.592;25602.8;523.2;29094.5;289.41;243.07;391.28;379.78;369.25;379.62;332.78;9.494;36.46;45.95;300;1.23;0
