i;j;z_m;y_m;n_tubi;T_gas_C;p_gas_bar;v_gas_ms;Re_gas;h_conv_Wm2K;h_rad_Wm2K;eps_gas;x_in;x_out;alpha;G_cross_kgm2s;v_cross_ms;h_boil_Wm2K;U_o_Wm2K;q_lin_Wm;q_int_kWm2;q_est_kWm2;T_met_int_C;T_met_mid_C;T_met_est_C;T_met_media_spessore_C;T_parete_bollente_C;dT_superheat_K;dT_deposito_K;dT_met_sat_K;q_CHF_loc_kWm2;DNBR;ferrula
38;6;1.311;0.0713;68.4;787.89;34.7069;19.737;98834;1128.8;19.99;0.1409;0.04601;0.05343;0.2732;768.38;1.667;25511.5;523.1;29091.3;289.38;243.05;391.30;379.81;369.27;379.65;332.82;9.527;36.46;45.98;297;1.22;0
38;7;1.311;0.2139;76.9;787.90;34.7069;19.737;98833;1128.8;19.99;0.1409;0.05343;0.06177;0.3004;683.46;1.553;25613.9;523.2;29094.8;289.41;243.08;391.27;379.78;369.24;379.62;332.78;9.490;36.46;45.95;295;1.21;0
38;8;1.311;0.3565;91.9;787.89;34.7069;19.737;98834;1128.9;19.98;0.1409;0.06177;0.07173;0.3270;572.31;1.369;26047.3;523.4;29105.6;289.52;243.17;391.14;379.64;369.10;379.48;332.63;9.336;36.47;45.81;292;1.20;0
38;9;1.311;0.4991;82.0;787.89;34.7069;19.737;98834;1128.8;19.99;0.1409;0.07173;0.08062;0.3599;641.13;1.613;25522.1;523.1;29091.8;289.38;243.05;391.30;379.81;369.27;379.65;332.81;9.523;36.46;45.98;289;1.19;0
38;10;1.311;0.6417;66.6;787.75;34.7069;19.734;98844;1128.8;19.98;0.1409;0.08062;0.08784;0.3889;789.94;2.071;25918.3;523.3;29091.8;289.38;243.05;391.15;379.66;369.13;379.50;332.67;9.378;36.46;45.84;287;1.18;0
38;11;1.311;0.7843;38.2;786.98;34.7069;19.720;98899;1129.5;19.91;0.1410;0.08784;0.09199;0.4155;1374.66;3.706;32122.3;525.5;29167.1;290.13;243.68;389.50;377.98;367.43;377.82;330.88;7.586;36.55;44.14;285;1.17;0
39;0;1.380;-0.7843;38.2;778.89;34.7063;19.569;99480;1118.6;19.69;0.1416;0.00000;0.00415;0.0162;1342.13;2.074;26671.6;521.0;28412.5;282.62;237.37;389.29;378.08;367.80;377.92;332.19;8.900;35.61;44.51;313;1.32;0
39;1;1.380;-0.6417;66.6;779.23;34.7063;19.576;99456;1118.6;19.71;0.1416;0.00415;0.01137;0.0556;771.25;1.249;25696.2;520.6;28412.7;282.63;237.38;389.64;378.42;368.14;378.26;332.53;9.238;35.61;44.84;311;1.31;0
39;2;1.380;-0.4991;82.0;779.13;34.7063;19.574;99463;1118.9;19.69;0.1416;0.01137;0.02027;0.1048;625.96;1.080;27058.9;521.2;28439.0;282.89;237.60;389.23;378.00;367.71;377.85;332.07;8.781;35.64;44.42;308;1.30;0
39;3;1.380;-0.3565;91.9;779.02;34.7063;19.572;99471;1119.1;19.68;0.1416;0.02027;0.03024;0.1553;558.77;1.033;28276.4;521.7;28458.3;283.08;237.76;388.89;377.66;367.36;377.50;331.70;8.408;35.66;44.07;305;1.28;0
39;4;1.380;-0.2139;76.9;779.19;34.7063;19.575;99459;1118.8;19.70;0.1416;0.03024;0.03859;0.2040;667.29;1.314;26294.5;520.9;28425.4;282.75;237.48;389.45;378.23;367.94;378.07;332.32;9.032;35.62;44.65;302;1.27;0
39;5;1.380;-0.0713;68.4;779.23;34.7063;19.576;99456;1118.6;19.71;0.1416;0.03859;0.04601;0.2419;750.20;1.555;25453.0;520.5;28406.6;282.57;237.33;389.71;378.49;368.21;378.34;332.61;9.324;35.60;44.92;300;1.26;0
39;6;1.380;0.0713;68.4;779.22;34.7063;19.576;99456;1118.5;19.71;0.1416;0.04601;0.05343;0.2727;750.20;1.627;25344.9;520.5;28403.1;282.53;237.30;389.74;378.53;368.25;378.37;332.65;9.363;35.59;44.96;297;1.25;0
39;7;1.380;0.2139;76.9;779.23;34.7063;19.576;99456;1118.6;19.71;0.1416;0.05343;0.06177;0.2998;667.29;1.516;25465.5;520.5;28406.9;282.57;237.33;389.71;378.49;368.21;378.33;332.61;9.320;35.60;44.92;295;1.24;0
39;8;1.380;0.3565;91.9;779.22;34.7063;19.575;99457;1118.7;19.70;0.1416;0.06177;0.07173;0.3262;558.77;1.337;25931.7;520.7;28417.8;282.68;237.42;389.57;378.34;368.06;378.19;332.45;9.156;35.61;44.77;292;1.23;0
39;9;1.380;0.4991;82.0;779.23;34.7063;19.576;99456;1118.5;19.71;0.1416;0.07173;0.08062;0.3592;625.96;1.575;25358.5;520.5;28403.6;282.54;237.30;389.74;378.52;368.24;378.37;332.65;9.358;35.60;44.95;289;1.22;0
39;10;1.380;0.6417;66.6;779.08;34.7063;19.573;99467;1118.5;19.70;0.1416;0.08062;0.08784;0.3883;771.25;2.022;25674.0;520.6;28401.1;282.51;237.28;389.62;378.40;368.12;378.25;332.53;9.242;35.59;44.83;287;1.21;0
39;11;1.380;0.7843;38.2;778.29;34.7063;19.558;99524;1119.2;19.63;0.1417;0.08784;0.09199;0.4151;1342.13;3.618;31644.8;522.8;28469.5;283.19;237.85;388.01;376.78;366.48;376.62;330.81;7.516;35.68;43.19;285;1.20;0
40;0;1.452;-0.7843;38.2;770.06;34.7057;19.405;100126;1108.4;19.40;0.1423;0.00000;0.00415;0.0162;1309.39;2.023;26364.1;518.3;27715.3;275.69;231.55;387.77;376.83;366.81;376.68;332.07;8.783;34.73;43.52;313;1.35;0
40;1;1.452;-0.6417;66.6;770.40;34.7057;19.411;100101;1108.5;19.42;0.1423;0.00415;0.01136;0.0555;752.43;1.219;25567.8;518.0;27720.4;275.74;231.59;388.05;377.11;367.09;376.96;332.35;9.058;34.74;43.80;311;1.34;0
40;2;1.452;-0.4991;82.0;770.29;34.7057;19.409;100109;1108.7;19.41;0.1423;0.01136;0.02027;0.1045;610.69;1.054;26985.0;518.6;27746.7;276.00;231.81;387.64;376.69;366.65;376.54;331.88;8.590;34.77;43.36;308;1.33;0
40;3;1.452;-0.3565;91.9;770.17;34.7057;19.407;100117;1108.9;19.39;0.1423;0.02027;0.03025;0.1549;545.13;1.008;28229.1;519.1;27765.1;276.18;231.97;387.30;376.34;366.30;376.19;331.51;8.217;34.79;43.01;305;1.31;0
40;4;1.452;-0.2139;76.9;770.36;34.7057;19.411;100104;1108.6;19.41;0.1423;0.03025;0.03859;0.2036;651.01;1.282;26195.9;518.3;27732.9;275.86;231.70;387.87;376.92;366.89;376.77;332.14;8.845;34.75;43.60;302;1.30;0
40;5;1.452;-0.0713;68.4;770.40;34.7057;19.412;100100;1108.4;19.42;0.1423;0.03859;0.04601;0.2414;731.90;1.517;25303.5;517.9;27714.0;275.68;231.54;388.13;377.20;367.17;377.04;332.44;9.150;34.73;43.88;300;1.29;0
40;6;1.452;0.0713;68.4;770.40;34.7057;19.411;100101;1108.4;19.42;0.1423;0.04601;0.05343;0.2721;731.90;1.588;25178.6;517.8;27710.2;275.64;231.51;388.17;377.23;367.21;377.08;332.49;9.195;34.73;43.92;297;1.28;0
40;7;1.452;0.2139;76.9;770.40;34.7057;19.412;100100;1108.4;19.42;0.1423;0.05343;0.06177;0.2991;651.01;1.479;25317.5;517.9;27714.4;275.68;231.54;388.13;377.19;367.17;377.04;332.44;9.146;34.73;43.88;295;1.27;0
40;8;1.452;0.3565;91.9;770.38;34.7057;19.411;100102;1108.5;19.42;0.1423;0.06177;0.07173;0.3254;545.13;1.304;25817.1;518.1;27725.6;275.79;231.64;387.98;377.04;367.01;376.88;332.26;8.972;34.75;43.72;292;1.26;0
40;9;1.452;0.4991;82.0;770.40;34.7057;19.411;100101;1108.4;19.42;0.1423;0.07173;0.08062;0.3585;610.69;1.536;25195.1;517.8;27710.8;275.64;231.51;388.17;377.23;367.21;377.08;332.48;9.189;34.73;43.92;289;1.25;0
40;10;1.452;0.6417;66.6;770.25;34.7057;19.409;100111;1108.3;19.42;0.1423;0.08062;0.08784;0.3877;752.43;1.972;25428.8;517.9;27706.2;275.60;231.47;388.07;377.14;367.11;376.98;332.39;9.103;34.72;43.82;287;1.24;0
40;11;1.452;0.7843;38.2;769.44;34.7057;19.394;100172;1108.9;19.35;0.1424;0.08784;0.09199;0.4148;1309.39;3.530;31163.1;520.0;27767.2;276.21;231.98;386.52;375.57;365.53;375.42;330.74;7.444;34.80;42.24;285;1.23;0
41;0;1.526;-0.7843;38.2;761.08;34.7051;19.238;100793;1098.2;19.12;0.1430;0.00000;0.00415;0.0162;1276.43;1.972;26055.1;515.5;27014.2;268.72;225.69;386.23;375.57;365.81;375.42;331.95;8.662;33.85;42.52;313;1.39;0
41;1;1.526;-0.6417;66.6;761.41;34.7051;19.244;100768;1098.4;19.13;0.1430;0.00415;0.01136;0.0553;733.50;1.188;25440.1;515.3;27023.7;268.81;225.77;386.46;375.80;366.03;375.65;332.17;8.875;33.87;42.74;311;1.38;0
41;2;1.526;-0.4991;82.0;761.30;34.7051;19.242;100777;1098.6;19.12;0.1430;0.01136;0.02027;0.1042;595.32;1.027;26912.2;515.9;27049.6;269.07;225.99;386.03;375.36;365.59;375.22;331.69;8.397;33.90;42.30;308;1.36;0
41;3;1.526;-0.3565;91.9;761.17;34.7051;19.240;100786;1098.8;19.10;0.1430;0.02027;0.03025;0.1544;531.41;0.983;28183.2;516.4;27067.7;269.25;226.14;385.69;375.02;365.24;374.87;331.31;8.024;33.92;41.94;305;1.35;0
41;4;1.526;-0.2139;76.9;761.37;34.7051;19.244;100771;1098.5;19.13;0.1430;0.03025;0.03859;0.2030;634.62;1.250;26098.5;515.6;27036.3;268.94;225.88;386.26;375.60;365.83;375.45;331.95;8.655;33.88;42.54;302;1.34;0
41;5;1.526;-0.0713;68.4;761.42;34.7051;19.244;100767;1098.3;19.13;0.1430;0.03859;0.04601;0.2409;713.48;1.478;25154.6;515.2;27016.8;268.74;225.71;386.55;375.89;366.12;375.74;332.26;8.973;33.86;42.83;300;1.33;0
41;6;1.526;0.0713;68.4;761.41;34.7051;19.244;100768;1098.2;19.14;0.1430;0.04601;0.05343;0.2715;713.48;1.548;25012.4;515.1;27012.8;268.70;225.68;386.59;375.93;366.17;375.78;332.31;9.023;33.85;42.87;297;1.32;0
41;7;1.526;0.2139;76.9;761.42;34.7051;19.244;100767;1098.3;19.13;0.1430;0.05343;0.06177;0.2984;634.62;1.442;25170.0;515.2;27017.2;268.75;225.72;386.54;375.88;366.12;375.74;332.26;8.968;33.86;42.83;295;1.31;0
41;8;1.526;0.3565;91.9;761.40;34.7051;19.244;100769;1098.4;19.13;0.1430;0.06177;0.07173;0.3246;531.41;1.271;25703.4;515.4;27029.0;268.86;225.82;386.38;375.72;365.95;375.57;332.08;8.785;33.87;42.66;292;1.29;0
41;9;1.526;0.4991;82.0;761.41;34.7051;19.244;100768;1098.3;19.14;0.1430;0.07173;0.08063;0.3577;595.32;1.498;25032.0;515.1;27013.4;268.71;225.69;386.58;375.93;366.16;375.78;332.31;9.016;33.85;42.87;289;1.28;0
41;10;1.526;0.6417;66.6;761.27;34.7051;19.242;100779;1098.2;19.13;0.1430;0.08063;0.08784;0.3870;733.50;1.923;25182.7;515.2;27006.8;268.64;225.63;386.51;375.86;366.10;375.71;332.25;8.960;33.84;42.80;287;1.27;0
41;11;1.526;0.7843;38.2;760.43;34.7051;19.226;100841;1098.7;19.07;0.1431;0.08784;0.09199;0.4143;1276.43;3.441;30677.1;517.2;27060.8;269.18;226.08;385.02;374.35;364.57;374.20;330.66;7.370;33.91;41.28;285;1.26;0
42;0;1.603;-0.7843;38.2;751.94;34.7044;19.068;101484;1088.1;18.83;0.1438;0.00000;0.00415;0.0162;1243.29;1.921;25744.7;512.8;26309.2;261.70;219.80;384.68;374.30;364.80;374.16;331.83;8.538;32.97;41.51;313;1.42;0
42;1;1.603;-0.6417;66.6;752.28;34.7044;19.074;101458;1088.3;18.84;0.1437;0.00415;0.01136;0.0552;714.45;1.157;25313.3;512.6;26322.7;261.84;219.92;384.86;374.48;364.97;374.33;331.98;8.688;32.99;41.68;311;1.41;0
42;2;1.603;-0.4991;82.0;752.15;34.7044;19.072;101468;1088.5;18.83;0.1438;0.01136;0.02027;0.1038;579.86;1.000;26840.7;513.3;26348.7;262.10;220.13;384.42;374.03;364.51;373.89;331.49;8.201;33.02;41.22;308;1.40;0
42;3;1.603;-0.3565;91.9;752.02;34.7044;19.070;101478;1088.7;18.81;0.1438;0.02027;0.03025;0.1539;517.62;0.957;28138.3;513.8;26366.2;262.27;220.28;384.08;373.68;364.16;373.54;331.12;7.828;33.04;40.87;305;1.38;0
42;4;1.603;-0.2139;76.9;752.23;34.7044;19.074;101462;1088.4;18.83;0.1437;0.03025;0.03859;0.2025;618.14;1.217;26002.2;513.0;26335.6;261.97;220.02;384.65;374.27;364.76;374.13;331.75;8.462;33.00;41.47;302;1.37;0
42;5;1.603;-0.0713;68.4;752.29;34.7044;19.075;101458;1088.2;18.84;0.1437;0.03859;0.04601;0.2404;694.95;1.440;25006.4;512.5;26315.9;261.77;219.86;384.95;374.57;365.06;374.43;332.08;8.792;32.98;41.77;300;1.36;0
42;6;1.603;0.0713;68.4;752.28;34.7044;19.075;101458;1088.2;18.85;0.1437;0.04601;0.05343;0.2709;694.95;1.508;24846.9;512.4;26311.6;261.73;219.82;384.99;374.62;365.11;374.48;332.14;8.847;32.97;41.82;297;1.35;0
42;7;1.603;0.2139;76.9;752.29;34.7044;19.075;101458;1088.2;18.84;0.1437;0.05343;0.06177;0.2977;618.14;1.405;25023.3;512.5;26316.3;261.77;219.86;384.94;374.57;365.06;374.42;332.08;8.786;32.98;41.77;295;1.34;0
42;8;1.603;0.3565;91.9;752.26;34.7044;19.074;101460;1088.3;18.84;0.1437;0.06177;0.07174;0.3238;517.62;1.238;25590.5;512.8;26328.1;261.89;219.96;384.77;374.39;364.88;374.25;331.89;8.595;32.99;41.59;292;1.33;0
42;9;1.603;0.4991;82.0;752.28;34.7044;19.075;101458;1088.2;18.84;0.1437;0.07174;0.08063;0.3569;579.86;1.459;24869.5;512.4;26312.3;261.73;219.83;384.99;374.61;365.10;374.47;332.13;8.839;32.97;41.81;289;1.31;0
42;10;1.603;0.6417;66.6;752.14;34.7044;19.072;101469;1088.1;18.84;0.1438;0.08063;0.08784;0.3863;714.45;1.873;24936.3;512.4;26303.7;261.65;219.76;384.94;374.57;365.07;374.43;332.10;8.813;32.96;41.78;287;1.30;0
42;11;1.603;0.7843;38.2;751.28;34.7044;19.056;101534;1088.5;18.78;0.1438;0.08784;0.09199;0.4139;1243.29;3.352;30187.3;514.4;26350.8;262.12;220.15;383.51;373.12;363.61;372.98;330.58;7.293;33.02;40.32;285;1.30;0
43;0;1.684;-0.7843;38.2;742.66;34.7037;18.896;102198;1078.1;18.54;0.1445;0.00000;0.00415;0.0161;1209.98;1.870;25433.1;510.0;25600.5;254.65;213.88;383.12;373.03;363.78;372.89;331.70;8.410;32.08;40.49;313;1.46;0
43;1;1.684;-0.6417;66.6;742.99;34.7037;18.902;102173;1078.3;18.55;0.1445;0.00415;0.01136;0.0550;695.31;1.126;25187.6;510.0;25618.3;254.83;214.03;383.24;373.14;363.89;373.00;331.79;8.497;32.10;40.60;311;1.45;0
43;2;1.684;-0.4991;82.0;742.86;34.7037;18.899;102183;1078.5;18.53;0.1445;0.01136;0.02027;0.1035;564.33;0.974;26770.6;510.6;25644.0;255.09;214.25;382.79;372.69;363.43;372.55;331.29;8.003;32.14;40.14;308;1.44;0
43;3;1.684;-0.3565;91.9;742.72;34.7037;18.897;102194;1078.7;18.52;0.1445;0.02027;0.03025;0.1533;503.75;0.931;28094.5;511.1;25660.6;255.25;214.38;382.45;372.34;363.08;372.20;330.92;7.631;32.16;39.79;305;1.42;0
43;4;1.684;-0.2139;76.9;742.94;34.7037;18.901;102177;1078.4;18.54;0.1445;0.03025;0.03859;0.2019;601.58;1.184;25907.0;510.3;25631.0;254.96;214.14;383.03;372.93;363.68;372.79;331.56;8.266;32.12;40.39;302;1.41;0
43;5;1.684;-0.0713;68.4;743.01;34.7037;18.902;102172;1078.2;18.55;0.1445;0.03859;0.04601;0.2398;676.33;1.402;24859.1;509.8;25611.4;254.76;213.97;383.34;373.24;363.99;373.10;331.90;8.607;32.10;40.70;300;1.40;0
43;6;1.684;0.0713;68.4;743.00;34.7037;18.902;102172;1078.1;18.55;0.1445;0.04601;0.05343;0.2703;676.33;1.467;24682.1;509.7;25606.8;254.72;213.93;383.39;373.30;364.05;373.16;331.96;8.668;32.09;40.76;297;1.39;0
43;7;1.684;0.2139;76.9;743.01;34.7037;18.902;102172;1078.2;18.55;0.1445;0.05343;0.06177;0.2970;601.58;1.367;24877.5;509.8;25611.8;254.77;213.98;383.33;373.24;363.99;373.10;331.89;8.601;32.10;40.70;295;1.38;0
43;8;1.684;0.3565;91.9;742.97;34.7037;18.901;102174;1078.3;18.54;0.1445;0.06177;0.07174;0.3228;503.75;1.205;25479.0;510.1;25623.8;254.88;214.08;383.16;373.06;363.80;372.92;331.69;8.402;32.11;40.51;292;1.36;0
43;9;1.684;0.4991;82.0;743.00;34.7037;18.902;102172;1078.1;18.55;0.1445;0.07174;0.08063;0.3560;564.33;1.420;24707.8;509.7;25607.5;254.72;213.94;383.38;373.29;364.04;373.15;331.95;8.659;32.09;40.75;289;1.35;0
43;10;1.684;0.6417;66.6;742.86;34.7037;18.899;102183;1078.0;18.55;0.1445;0.08063;0.08784;0.3856;695.31;1.823;24689.5;509.7;25597.1;254.62;213.85;383.36;373.27;364.03;373.13;331.95;8.662;32.08;40.74;287;1.34;0
43;11;1.684;0.7843;38.2;741.99;34.7037;18.883;102251;1078.4;18.49;0.1446;0.08784;0.09199;0.4134;1209.98;3.262;29693.9;511.6;25637.2;255.02;214.19;381.99;371.89;362.63;371.75;330.50;7.213;32.13;39.34;285;1.33;0
44;0;1.768;-0.7843;38.2;733.25;34.7030;18.720;102937;1068.0;18.24;0.1452;0.00000;0.00414;0.0161;1176.51;1.818;25120.6;507.2;24889.1;247.58;207.94;381.54;371.74;362.76;371.61;331.57;8.278;31.19;39.47;313;1.50;0
44;1;1.768;-0.6417;66.6;733.57;34.7030;18.726;102911;1068.3;18.25;0.1452;0.00414;0.01136;0.0548;676.08;1.095;25063.2;507.3;24910.7;247.79;208.12;381.61;371.80;362.81;371.67;331.59;8.304;31.22;39.52;311;1.49;0
44;2;1.768;-0.4991;82.0;733.43;34.7030;18.724;102923;1068.5;18.24;0.1452;0.01136;0.02027;0.1031;548.72;0.947;26701.7;507.9;24935.8;248.04;208.33;381.16;371.34;362.34;371.21;331.09;7.802;31.25;39.05;308;1.48;0
44;3;1.768;-0.3565;91.9;733.28;34.7030;18.721;102934;1068.7;18.22;0.1452;0.02027;0.03025;0.1527;489.81;0.906;28052.1;508.5;24951.9;248.20;208.46;380.82;371.00;361.99;370.86;330.72;7.431;31.27;38.70;305;1.46;0
44;4;1.768;-0.2139;76.9;733.51;34.7030;18.725;102916;1068.4;18.24;0.1452;0.03025;0.03860;0.2013;584.94;1.152;25813.4;507.6;24923.3;247.92;208.22;381.40;371.59;362.59;371.45;331.36;8.067;31.23;39.30;302;1.45;0
44;5;1.768;-0.0713;68.4;733.59;34.7030;18.727;102910;1068.2;18.26;0.1452;0.03860;0.04601;0.2391;657.63;1.363;24712.8;507.1;24903.4;247.72;208.06;381.72;371.91;362.92;371.77;331.71;8.419;31.21;39.63;300;1.44;0
44;6;1.768;0.0713;68.4;733.58;34.7030;18.727;102910;1068.1;18.26;0.1452;0.04601;0.05343;0.2696;657.63;1.427;24518.2;507.0;24898.6;247.67;208.02;381.77;371.97;362.98;371.83;331.78;8.484;31.20;39.69;297;1.43;0
44;7;1.768;0.2139;76.9;733.59;34.7030;18.727;102910;1068.2;18.25;0.1452;0.05343;0.06177;0.2962;584.94;1.329;24732.7;507.1;24903.8;247.72;208.06;381.71;371.90;362.91;371.77;331.70;8.412;31.21;39.62;295;1.42;0
44;8;1.768;0.3565;91.9;733.55;34.7030;18.726;102913;1068.3;18.25;0.1452;0.06177;0.07174;0.3219;489.81;1.172;25368.8;507.4;24916.2;247.85;208.16;381.53;371.71;362.72;371.58;331.50;8.206;31.22;39.43;292;1.40;0
44;9;1.768;0.4991;82.0;733.58;34.7030;18.727;102910;1068.1;18.26;0.1452;0.07174;0.08063;0.3551;548.72;1.381;24546.9;507.0;24899.4;247.68;208.02;381.77;371.96;362.97;371.82;331.77;8.475;31.20;39.68;289;1.39;0
44;10;1.768;0.6417;66.6;733.45;34.7030;18.724;102921;1068.0;18.25;0.1452;0.08063;0.08784;0.3848;676.08;1.772;24442.7;506.9;24887.2;247.56;207.92;381.77;371.97;362.99;371.83;331.80;8.507;31.19;39.69;287;1.38;0
44;11;1.768;0.7843;38.2;732.56;34.7030;18.708;102992;1068.3;18.19;0.1453;0.08784;0.09199;0.4130;1176.51;3.172;29197.1;508.7;24920.9;247.89;208.20;380.45;370.64;361.65;370.51;330.42;7.131;31.23;38.36;285;1.37;0
45;0;1.855;-0.7843;38.2;723.70;34.7023;18.543;103700;1058.0;17.95;0.1460;0.00000;0.00414;0.0161;1142.92;1.766;24807.5;504.4;24175.0;240.47;201.97;379.97;370.45;361.73;370.32;331.43;8.142;30.30;38.44;313;1.55;0
45;1;1.855;-0.6417;66.6;724.01;34.7023;18.549;103675;1058.3;17.95;0.1460;0.00414;0.01136;0.0546;656.77;1.064;24940.1;504.5;24200.2;240.72;202.18;379.98;370.46;361.72;370.32;331.40;8.107;30.33;38.43;311;1.54;0
45;2;1.855;-0.4991;82.0;723.86;34.7023;18.546;103687;1058.5;17.94;0.1460;0.01136;0.02027;0.1027;533.05;0.920;26634.3;505.3;24225.0;240.97;202.39;379.52;369.99;361.25;369.85;330.89;7.599;30.36;37.96;308;1.52;0
45;3;1.855;-0.3565;91.9;723.71;34.7023;18.543;103699;1058.7;17.92;0.1460;0.02027;0.03025;0.1521;475.83;0.880;28010.7;505.8;24240.4;241.12;202.52;379.18;369.64;360.90;369.51;330.52;7.230;30.38;37.61;305;1.50;0
45;4;1.855;-0.2139;76.9;723.95;34.7023;18.547;103680;1058.4;17.95;0.1460;0.03025;0.03860;0.2007;568.24;1.119;25721.3;504.9;24212.9;240.85;202.29;379.76;370.23;361.50;370.10;331.16;7.865;30.34;38.21;302;1.49;0
45;5;1.855;-0.0713;68.4;724.03;34.7023;18.549;103674;1058.2;17.96;0.1460;0.03860;0.04602;0.2385;638.85;1.324;24567.9;504.4;24193.0;240.65;202.12;380.09;370.57;361.84;370.43;331.52;8.227;30.32;38.55;300;1.48;0
45;6;1.855;0.0713;68.4;724.03;34.7023;18.549;103674;1058.2;17.96;0.1460;0.04602;0.05343;0.2689;638.85;1.386;24355.4;504.3;24188.0;240.60;202.08;380.15;370.63;361.90;370.50;331.59;8.297;30.31;38.61;297;1.47;0
45;7;1.855;0.2139;76.9;724.03;34.7023;18.549;103674;1058.2;17.96;0.1460;0.05343;0.06177;0.2954;568.24;1.291;24589.2;504.4;24193.4;240.66;202.13;380.08;370.56;361.83;370.43;331.51;8.220;30.32;38.54;295;1.46;0
45;8;1.855;0.3565;91.9;723.99;34.7023;18.548;103677;1058.3;17.95;0.1460;0.06177;0.07174;0.3209;475.83;1.138;25259.9;504.7;24205.6;240.78;202.23;379.89;370.36;361.63;370.23;331.30;8.006;30.33;38.34;292;1.44;0
45;9;1.855;0.4991;82.0;724.03;34.7023;18.549;103674;1058.2;17.96;0.1460;0.07174;0.08063;0.3542;533.05;1.341;24387.2;504.3;24188.8;240.61;202.09;380.14;370.62;361.89;370.49;331.58;8.287;30.31;38.60;289;1.43;0
45;10;1.855;0.6417;66.6;723.90;34.7023;18.547;103684;1058.0;17.96;0.1460;0.08063;0.08784;0.3840;656.77;1.722;24196.1;504.2;24175.1;240.47;201.97;380.17;370.66;361.93;370.52;331.64;8.347;30.30;38.64;287;1.42;0
45;11;1.855;0.7843;38.2;723.00;34.7023;18.530;103757;1058.2;17.90;0.1461;0.08784;0.09199;0.4124;1142.92;3.081;28697.4;505.9;24201.9;240.74;202.20;378.92;369.40;360.67;369.26;330.34;7.046;30.33;37.38;285;1.41;0
46;0;1.947;-0.7843;38.2;714.02;34.7016;18.363;104489;1048.1;17.65;0.1468;0.00000;0.00414;0.0160;1109.23;1.714;24494.2;501.6;23459.2;233.35;195.99;378.38;369.15;360.69;369.02;331.29;8.002;29.40;37.40;313;1.60;0
46;1;1.947;-0.6417;66.6;714.33;34.7016;18.368;104464;1048.4;17.65;0.1467;0.00414;0.01136;0.0544;637.41;1.032;24818.6;501.8;23487.7;233.64;196.23;378.34;369.10;360.63;368.97;331.20;7.907;29.43;37.34;311;1.58;0
46;2;1.947;-0.4991;82.0;714.17;34.7016;18.365;104477;1048.6;17.64;0.1468;0.01136;0.02027;0.1023;517.34;0.893;26568.4;502.5;23512.0;233.88;196.43;377.87;368.63;360.15;368.50;330.68;7.393;29.46;36.86;308;1.57;0
46;3;1.947;-0.3565;91.9;714.01;34.7016;18.362;104490;1048.7;17.62;0.1468;0.02027;0.03025;0.1515;461.80;0.854;27970.4;503.1;23526.6;234.02;196.56;377.53;368.28;359.80;368.15;330.32;7.027;29.48;36.51;305;1.55;0
46;4;1.947;-0.2139;76.9;714.26;34.7016;18.367;104469;1048.5;17.65;0.1467;0.03025;0.03860;0.2000;551.49;1.086;25630.6;502.2;23500.0;233.76;196.33;378.12;368.87;360.40;368.75;330.95;7.660;29.45;37.11;302;1.54;0
46;5;1.947;-0.0713;68.4;714.35;34.7016;18.369;104462;1048.3;17.66;0.1467;0.03860;0.04602;0.2378;620.02;1.285;24424.4;501.6;23480.4;233.56;196.17;378.45;369.21;360.75;369.09;331.32;8.032;29.43;37.46;300;1.53;0
46;6;1.947;0.0713;68.4;714.35;34.7016;18.369;104462;1048.2;17.66;0.1467;0.04602;0.05343;0.2682;620.02;1.345;24194.0;501.5;23475.3;233.51;196.13;378.52;369.28;360.82;369.15;331.40;8.106;29.42;37.53;297;1.52;0
46;7;1.947;0.2139;76.9;714.35;34.7016;18.369;104462;1048.3;17.66;0.1467;0.05343;0.06178;0.2945;551.49;1.253;24447.2;501.6;23480.9;233.57;196.17;378.45;369.21;360.74;369.08;331.32;8.024;29.43;37.45;295;1.50;0
46;8;1.947;0.3565;91.9;714.31;34.7016;18.368;104466;1048.4;17.65;0.1467;0.06178;0.07174;0.3198;461.80;1.105;25152.7;502.0;23493.1;233.69;196.28;378.25;369.01;360.54;368.88;331.09;7.803;29.44;37.24;292;1.49;0
46;9;1.947;0.4991;82.0;714.35;34.7016;18.369;104462;1048.2;17.66;0.1467;0.07174;0.08063;0.3531;517.34;1.302;24228.9;501.5;23476.2;233.52;196.13;378.51;369.27;360.81;369.14;331.39;8.095;29.42;37.52;289;1.47;0
46;10;1.947;0.6417;66.6;714.23;34.7016;18.366;104472;1048.1;17.66;0.1467;0.08063;0.08784;0.3831;637.41;1.671;23950.1;501.4;23460.9;233.37;196.01;378.57;369.34;360.88;369.21;331.47;8.184;29.40;37.58;287;1.46;0
46;11;1.947;0.7843;38.2;713.31;34.7016;18.349;104548;1048.2;17.60;0.1468;0.08784;0.09199;0.4119;1109.23;2.991;28195.2;503.0;23481.4;233.57;196.18;377.37;368.14;359.68;368.01;330.25;6.958;29.43;36.38;285;1.45;0
47;0;2.041;-0.7843;38.2;704.23;34.7008;18.180;105303;1038.1;17.35;0.1475;0.00000;0.00414;0.0160;1075.47;1.662;24181.0;498.8;22742.1;226.22;190.00;376.79;367.84;359.65;367.72;331.15;7.857;28.50;36.36;313;1.65;0
47;1;2.041;-0.6417;66.6;704.53;34.7008;18.186;105278;1038.4;17.35;0.1475;0.00414;0.01136;0.0542;618.01;1.001;24698.9;499.1;22773.7;226.53;190.26;376.70;367.74;359.53;367.62;330.99;7.703;28.54;36.24;311;1.63;0
47;2;2.041;-0.4991;82.0;704.35;34.7008;18.183;105293;1038.7;17.34;0.1475;0.01136;0.02027;0.1018;501.59;0.865;26504.0;499.8;22797.3;226.77;190.46;376.22;367.26;359.05;367.14;330.48;7.186;28.57;35.76;308;1.62;0
47;3;2.041;-0.3565;91.9;704.19;34.7008;18.180;105307;1038.8;17.32;0.1475;0.02027;0.03025;0.1508;447.75;0.828;27931.0;500.3;22810.9;226.90;190.58;375.89;366.92;358.70;366.80;330.11;6.823;28.59;35.41;305;1.60;0
47;4;2.041;-0.2139;76.9;704.45;34.7008;18.185;105285;1038.6;17.35;0.1475;0.03025;0.03860;0.1992;534.70;1.053;25541.7;499.4;22785.8;226.65;190.37;376.47;367.51;359.30;367.39;330.74;7.453;28.55;36.01;302;1.59;0
47;5;2.041;-0.0713;68.4;704.55;34.7008;18.186;105277;1038.4;17.36;0.1475;0.03860;0.04602;0.2370;601.15;1.246;24282.6;498.9;22766.4;226.46;190.20;376.81;367.86;359.65;367.73;331.12;7.833;28.53;36.36;300;1.58;0
47;6;2.041;0.0713;68.4;704.55;34.7008;18.186;105276;1038.3;17.36;0.1475;0.04602;0.05344;0.2674;601.15;1.304;24034.0;498.8;22760.9;226.41;190.16;376.88;367.93;359.73;367.81;331.20;7.912;28.52;36.44;297;1.56;0
47;7;2.041;0.2139;76.9;704.55;34.7008;18.186;105277;1038.4;17.36;0.1475;0.05344;0.06178;0.2935;534.70;1.215;24306.9;498.9;22766.8;226.47;190.21;376.80;367.85;359.65;367.73;331.12;7.825;28.53;36.36;295;1.55;0
47;8;2.041;0.3565;91.9;704.50;34.7008;18.185;105281;1038.5;17.35;0.1475;0.06178;0.07174;0.3187;447.75;1.071;25047.2;499.2;22779.0;226.59;190.31;376.60;367.64;359.44;367.52;330.89;7.598;28.55;36.14;292;1.53;0
47;9;2.041;0.4991;82.0;704.55;34.7008;18.186;105276;1038.3;17.36;0.1475;0.07174;0.08064;0.3520;501.59;1.262;24072.1;498.8;22761.8;226.42;190.17;376.87;367.92;359.72;367.80;331.19;7.900;28.52;36.42;289;1.52;0
47;10;2.041;0.6417;66.6;704.43;34.7008;18.184;105286;1038.1;17.36;0.1475;0.08064;0.08785;0.3821;618.01;1.620;23704.8;498.6;22745.2;226.25;190.03;376.96;368.01;359.81;367.89;331.31;8.016;28.50;36.52;287;1.51;0
47;11;2.041;0.7843;38.2;703.51;34.7008;18.167;105364;1038.2;17.30;0.1476;0.08785;0.09199;0.4113;1075.47;2.899;27690.8;500.1;22759.4;226.39;190.15;375.83;366.88;358.68;366.76;330.16;6.867;28.52;35.39;285;1.50;0
48;0;2.140;-0.7843;38.2;694.33;34.7000;17.996;106144;1028.2;17.05;0.1483;0.00000;0.00414;0.0159;1041.66;1.609;23868.2;495.9;22024.1;219.08;184.00;375.19;366.53;358.60;366.41;331.00;7.709;27.60;35.31;313;1.70;0
48;1;2.140;-0.6417;66.6;694.61;34.7000;18.001;106119;1028.5;17.05;0.1483;0.00414;0.01136;0.0540;598.59;0.969;24581.0;496.3;22058.7;219.42;184.29;375.05;366.38;358.43;366.26;330.79;7.497;27.64;35.14;311;1.69;0
48;2;2.140;-0.4991;82.0;694.43;34.7000;17.998;106135;1028.8;17.03;0.1483;0.01136;0.02027;0.1014;485.83;0.838;26440.9;497.1;22081.4;219.65;184.48;374.57;365.89;357.94;365.77;330.27;6.977;27.67;34.65;308;1.67;0
48;3;2.140;-0.3565;91.9;694.26;34.7000;17.995;106150;1028.9;17.02;0.1483;0.02027;0.03025;0.1501;433.67;0.802;27892.7;497.6;22094.4;219.78;184.59;374.24;365.55;357.60;365.43;329.91;6.618;27.69;34.31;305;1.65;0
48;4;2.140;-0.2139;76.9;694.53;34.7000;18.000;106126;1028.7;17.04;0.1483;0.03025;0.03860;0.1985;517.90;1.020;25454.6;496.7;22070.6;219.54;184.39;374.82;366.14;358.19;366.02;330.53;7.244;27.66;34.90;302;1.64;0
48;5;2.140;-0.0713;68.4;694.64;34.7000;18.002;106117;1028.5;17.06;0.1483;0.03860;0.04602;0.2363;582.25;1.207;24142.5;496.1;22051.2;219.35;184.23;375.17;366.50;358.56;366.38;330.92;7.631;27.63;35.27;300;1.63;0
48;6;2.140;0.0713;68.4;694.64;34.7000;18.002;106117;1028.4;17.06;0.1483;0.04602;0.05344;0.2665;582.25;1.263;23876.0;496.0;22045.9;219.29;184.18;375.24;366.57;358.63;366.45;331.01;7.714;27.63;35.34;297;1.61;0
48;7;2.140;0.2139;76.9;694.64;34.7000;18.002;106117;1028.5;17.06;0.1483;0.05344;0.06178;0.2926;517.90;1.177;24168.4;496.1;22051.7;219.35;184.23;375.16;366.49;358.55;366.37;330.91;7.623;27.63;35.26;295;1.60;0
48;8;2.140;0.3565;91.9;694.58;34.7000;18.001;106122;1028.6;17.05;0.1483;0.06178;0.07175;0.3175;433.67;1.038;24943.6;496.5;22064.0;219.47;184.34;374.95;366.28;358.33;366.16;330.68;7.390;27.65;35.04;292;1.58;0
48;9;2.140;0.4991;82.0;694.64;34.7000;18.002;106117;1028.4;17.06;0.1483;0.07175;0.08064;0.3509;485.83;1.222;23917.2;496.0;22046.8;219.30;184.19;375.23;366.56;358.62;366.44;330.99;7.701;27.63;35.33;289;1.57;0
48;10;2.140;0.6417;66.6;694.53;34.7000;18.000;106126;1028.2;17.06;0.1483;0.08064;0.08785;0.3812;598.59;1.569;23460.8;495.8;22028.9;219.13;184.04;375.34;366.68;358.74;366.56;331.14;7.845;27.61;35.45;287;1.56;0
48;11;2.140;0.7843;38.2;693.60;34.7000;17.982;106206;1028.3;17.01;0.1484;0.08785;0.09199;0.4107;1041.66;2.808;27184.8;497.2;22037.2;219.21;184.11;374.28;365.62;357.68;365.50;330.06;6.773;27.62;34.39;285;1.55;0
49;0;2.243;-0.7843;38.2;684.33;34.6992;17.810;107010;1018.3;16.75;0.1491;0.00000;0.00414;0.0159;1007.84;1.557;23556.4;493.0;21306.4;211.94;178.01;373.59;365.22;357.55;365.10;330.85;7.557;26.70;34.26;313;1.76;0
49;1;2.243;-0.6417;66.6;684.59;34.6992;17.815;106987;1018.7;16.75;0.1491;0.00414;0.01136;0.0538;579.15;0.938;24465.2;493.5;21343.3;212.31;178.31;373.40;365.01;357.33;364.89;330.58;7.289;26.75;34.04;311;1.74;0
49;2;2.243;-0.4991;82.0;684.40;34.6992;17.811;107004;1018.9;16.73;0.1491;0.01136;0.02027;0.1009;470.05;0.811;26379.5;494.3;21365.4;212.53;178.50;372.92;364.52;356.83;364.41;330.06;6.767;26.77;33.54;308;1.72;0
49;3;2.243;-0.3565;91.9;684.22;34.6992;17.808;107019;1019.0;16.72;0.1491;0.02027;0.03025;0.1493;419.59;0.776;27855.1;494.8;21377.6;212.65;178.60;372.58;364.19;356.49;364.07;329.70;6.412;26.79;33.20;305;1.71;0
49;4;2.243;-0.2139;76.9;684.51;34.6992;17.813;106994;1018.8;16.74;0.1491;0.03025;0.03860;0.1977;501.08;0.987;25369.4;493.9;21355.1;212.42;178.41;373.16;364.77;357.09;364.66;330.32;7.033;26.76;33.79;302;1.69;0
49;5;2.243;-0.0713;68.4;684.62;34.6992;17.815;106984;1018.6;16.75;0.1491;0.03860;0.04602;0.2354;563.34;1.167;24004.7;493.3;21336.1;212.23;178.25;373.52;365.14;357.45;365.02;330.72;7.426;26.74;34.16;300;1.68;0
49;6;2.243;0.0713;68.4;684.63;34.6992;17.815;106983;1018.5;16.76;0.1491;0.04602;0.05344;0.2656;563.34;1.222;23720.0;493.2;21330.7;212.18;178.21;373.60;365.22;357.54;365.10;330.80;7.513;26.73;34.24;297;1.67;0
49;7;2.243;0.2139;76.9;684.62;34.6992;17.815;106984;1018.6;16.75;0.1491;0.05344;0.06178;0.2915;501.08;1.139;24032.0;493.3;21336.5;212.24;178.26;373.51;365.13;357.45;365.01;330.71;7.418;26.74;34.16;295;1.65;0
49;8;2.243;0.3565;91.9;684.56;34.6992;17.814;106990;1018.7;16.75;0.1491;0.06178;0.07175;0.3162;419.59;1.004;24729.1;493.6;21346.3;212.34;178.34;373.33;364.94;357.25;364.82;330.50;7.212;26.75;33.96;292;1.64;0
49;9;2.243;0.4991;82.0;684.63;34.6992;17.815;106983;1018.6;16.76;0.1491;0.07175;0.08064;0.3497;470.05;1.183;23764.4;493.2;21331.6;212.19;178.22;373.58;365.20;357.52;365.09;330.79;7.499;26.73;34.23;289;1.62;0
49;10;2.243;0.6417;66.6;684.52;34.6992;17.813;106993;1018.4;16.76;0.1491;0.08064;0.08785;0.3801;579.15;1.518;23218.3;492.9;21312.7;212.00;178.06;373.71;365.34;357.67;365.23;330.96;7.669;26.71;34.38;287;1.61;0
49;11;2.243;0.7843;38.2;683.58;34.6992;17.796;107075;1018.3;16.71;0.1492;0.08785;0.09199;0.4100;1007.84;2.717;26677.6;494.3;21315.1;212.03;178.08;372.72;364.35;356.68;364.23;329.97;6.675;26.71;33.39;285;1.60;0
50;0;2.350;-0.7843;38.2;674.23;34.6983;17.622;107903;1008.4;16.45;0.1499;0.00000;0.00414;0.0158;974.05;1.505;23245.9;490.2;20589.5;204.81;172.02;371.99;363.90;356.49;363.79;330.69;7.400;25.80;33.20;313;1.82;0
50;1;2.350;-0.6417;66.6;674.48;34.6983;17.626;107881;1008.8;16.45;0.1499;0.00414;0.01136;0.0535;559.73;0.907;24351.5;490.7;20628.7;205.20;172.34;371.74;363.64;356.22;363.53;330.37;7.077;25.85;32.93;311;1.80;0
50;2;2.350;-0.4991;82.0;674.27;34.6983;17.622;107900;1009.0;16.43;0.1499;0.01136;0.02027;0.1004;454.29;0.784;26319.4;491.5;20649.8;205.41;172.52;371.26;363.15;355.72;363.04;329.85;6.555;25.88;32.43;308;1.78;0
50;3;2.350;-0.3565;91.9;674.09;34.6983;17.619;107916;1009.1;16.42;0.1499;0.02027;0.03025;0.1485;405.52;0.750;27717.2;492.0;20659.6;205.51;172.60;370.95;362.84;355.41;362.73;329.52;6.227;25.89;32.12;305;1.76;0
50;4;2.350;-0.2139;76.9;674.39;34.6983;17.625;107889;1008.9;16.44;0.1499;0.03025;0.03860;0.1968;484.28;0.954;25286.0;491.1;20640.0;205.31;172.44;371.50;363.40;355.98;363.29;330.11;6.820;25.87;32.69;302;1.75;0
50;5;2.350;-0.0713;68.4;674.51;34.6983;17.627;107878;1008.8;16.45;0.1499;0.03860;0.04602;0.2346;544.46;1.128;23869.1;490.5;20621.5;205.13;172.28;371.87;363.77;356.35;363.66;330.51;7.218;25.84;33.06;300;1.74;0
50;6;2.350;0.0713;68.4;674.52;34.6983;17.627;107877;1008.7;16.45;0.1499;0.04602;0.05344;0.2647;544.46;1.181;23566.2;490.4;20616.1;205.07;172.24;371.95;363.85;356.44;363.74;330.60;7.309;25.84;33.14;297;1.73;0
50;7;2.350;0.2139;76.9;674.51;34.6983;17.627;107878;1008.8;16.45;0.1499;0.05344;0.06178;0.2904;484.28;1.101;23897.9;490.5;20621.9;205.13;172.29;371.86;363.76;356.34;363.65;330.50;7.209;25.84;33.05;295;1.71;0
50;8;2.350;0.3565;91.9;674.45;34.6983;17.626;107884;1008.9;16.45;0.1499;0.06178;0.07175;0.3148;405.52;0.970;24695.5;490.9;20632.9;205.24;172.38;371.65;363.55;356.13;363.44;330.27;6.980;25.86;32.84;292;1.69;0
50;9;2.350;0.4991;82.0;674.52;34.6983;17.627;107877;1008.7;16.45;0.1499;0.07175;0.08064;0.3484;454.29;1.143;23613.8;490.4;20617.0;205.08;172.25;371.94;363.84;356.42;363.73;330.59;7.294;25.84;33.13;289;1.68;0
50;10;2.350;0.6417;66.6;674.43;34.6983;17.625;107886;1008.5;16.46;0.1499;0.08064;0.08785;0.3790;559.73;1.467;22977.6;490.1;20596.9;204.88;172.08;372.09;364.00;356.59;363.89;330.78;7.489;25.81;33.30;287;1.67;0
50;11;2.350;0.7843;38.2;673.48;34.6983;17.608;107970;1008.4;16.41;0.1500;0.08785;0.09199;0.4093;974.05;2.626;26170.0;491.3;20593.8;204.85;172.05;371.17;363.08;355.67;362.97;329.87;6.574;25.81;32.38;285;1.66;0
51;0;2.461;-0.7843;38.2;664.05;34.6975;17.432;108824;998.6;16.15;0.1507;0.00000;0.00414;0.0158;940.34;1.453;22937.2;487.3;19874.1;197.69;166.04;370.38;362.58;355.44;362.48;330.53;7.239;24.91;32.14;313;1.88;0
51;1;2.461;-0.6417;66.6;664.28;34.6975;17.436;108803;999.0;16.15;0.1507;0.00414;0.01136;0.0533;540.36;0.875;24240.0;487.9;19915.3;198.10;166.38;370.09;362.27;355.11;362.17;330.15;6.864;24.96;31.82;311;1.87;0
51;2;2.461;-0.4991;82.0;664.07;34.6975;17.432;108822;999.2;16.13;0.1507;0.01136;0.02027;0.0998;438.57;0.757;26260.4;488.7;19935.4;198.30;166.55;369.61;361.78;354.62;361.68;329.63;6.342;24.98;31.33;308;1.85;0
51;3;2.461;-0.3565;91.9;663.88;34.6975;17.429;108839;999.3;16.12;0.1507;0.02027;0.03025;0.1477;391.49;0.724;27733.0;489.2;19945.0;198.40;166.63;369.29;361.47;354.29;361.36;329.30;6.008;24.99;31.00;305;1.83;0
51;4;2.461;-0.2139;76.9;664.19;34.6975;17.434;108811;999.1;16.14;0.1507;0.03025;0.03860;0.1959;467.52;0.921;25204.2;488.3;19926.0;198.21;166.47;369.85;362.03;354.87;361.92;329.90;6.605;24.97;31.58;302;1.81;0
51;5;2.461;-0.0713;68.4;664.32;34.6975;17.437;108799;998.9;16.15;0.1507;0.03860;0.04602;0.2336;525.61;1.089;23735.8;487.7;19908.2;198.03;166.32;370.22;362.41;355.25;362.30;330.30;7.007;24.95;31.96;300;1.80;0
51;6;2.461;0.0713;68.4;664.34;34.6975;17.437;108798;998.9;16.15;0.1507;0.04602;0.05344;0.2636;525.61;1.140;23414.8;487.6;19902.7;197.98;166.28;370.30;362.49;355.33;362.38;330.39;7.101;24.94;32.04;297;1.79;0
51;7;2.461;0.2139;76.9;664.32;34.6975;17.437;108799;998.9;16.15;0.1507;0.05344;0.06178;0.2892;467.52;1.063;23766.1;487.7;19908.7;198.04;166.33;370.21;362.40;355.24;362.29;330.29;6.999;24.95;31.95;295;1.77;0
51;8;2.461;0.3565;91.9;664.25;34.6975;17.436;108806;999.0;16.14;0.1507;0.06178;0.07175;0.3134;391.49;0.937;24662.9;488.1;19920.5;198.15;166.43;369.98;362.17;355.00;362.06;330.04;6.748;24.96;31.71;292;1.75;0
51;9;2.461;0.4991;82.0;664.33;34.6975;17.437;108798;998.9;16.15;0.1507;0.07175;0.08064;0.3470;438.57;1.104;23465.5;487.6;19903.6;197.98;166.29;370.29;362.48;355.32;362.37;330.38;7.086;24.94;32.03;289;1.74;0
51;10;2.461;0.6417;66.6;664.25;34.6975;17.436;108806;998.7;16.16;0.1507;0.08064;0.08785;0.3778;540.36;1.417;22739.3;487.2;19882.9;197.78;166.11;370.47;362.67;355.51;362.56;330.60;7.305;24.92;32.22;287;1.72;0
51;11;2.461;0.7843;38.2;663.30;34.6975;17.418;108892;998.5;16.11;0.1507;0.08785;0.09199;0.4086;940.34;2.535;25662.5;488.3;19874.4;197.69;166.04;369.61;361.81;354.67;361.71;329.76;6.470;24.91;31.38;285;1.72;0
52;0;2.578;-0.7843;38.2;653.81;34.6966;17.241;109771;988.8;15.85;0.1515;0.00000;0.00414;0.0157;906.71;1.401;22630.7;484.3;19161.2;190.60;160.08;368.78;361.27;354.38;361.16;330.36;7.074;24.01;31.09;313;1.95;0
52;1;2.578;-0.6417;66.6;654.02;34.6966;17.245;109751;989.2;15.85;0.1515;0.00414;0.01136;0.0530;521.04;0.844;24130.9;485.1;19203.9;191.03;160.44;368.44;360.91;354.01;360.80;329.94;6.649;24.07;30.71;311;1.94;0
52;2;2.578;-0.4991;82.0;653.79;34.6966;17.241;109773;989.4;15.83;0.1515;0.01136;0.02027;0.0992;422.88;0.730;26202.5;485.9;19223.0;191.22;160.60;367.96;360.42;353.51;360.31;329.42;6.129;24.09;30.22;308;1.92;0
52;3;2.578;-0.3565;91.9;653.60;34.6966;17.237;109790;989.5;15.81;0.1515;0.02027;0.03025;0.1468;377.49;0.698;27748.0;486.5;19232.5;191.31;160.68;367.64;360.09;353.18;359.99;329.08;5.791;24.10;29.89;305;1.90;0
52;4;2.578;-0.2139;76.9;653.92;34.6966;17.243;109761;989.3;15.84;0.1515;0.03025;0.03860;0.1949;450.80;0.888;25124.3;485.5;19214.2;191.13;160.53;368.20;360.67;353.76;360.56;329.68;6.389;24.08;30.47;302;1.88;0
52;5;2.578;-0.0713;68.4;654.06;34.6966;17.246;109747;989.1;15.85;0.1515;0.03860;0.04602;0.2326;506.82;1.050;23605.0;484.9;19196.9;190.95;160.38;368.57;361.04;354.14;360.94;330.09;6.794;24.06;30.85;300;1.87;0
52;6;2.578;0.0713;68.4;654.08;34.6966;17.246;109746;989.1;15.85;0.1515;0.04602;0.05344;0.2626;506.82;1.100;23266.1;484.7;19191.5;190.90;160.34;368.66;361.13;354.23;361.03;330.18;6.891;24.05;30.94;297;1.85;0
52;7;2.578;0.2139;76.9;654.06;34.6966;17.246;109748;989.1;15.85;0.1515;0.05344;0.06178;0.2879;450.80;1.025;23636.8;484.9;19197.3;190.96;160.39;368.57;361.04;354.13;360.93;330.08;6.785;24.06;30.84;295;1.84;0
52;8;2.578;0.3565;91.9;653.98;34.6966;17.244;109755;989.3;15.84;0.1515;0.06178;0.07175;0.3119;377.49;0.903;24631.3;485.3;19210.1;191.09;160.49;368.32;360.79;353.88;360.68;329.81;6.516;24.07;30.59;292;1.82;0
52;9;2.578;0.4991;82.0;654.07;34.6966;17.246;109746;989.1;15.85;0.1515;0.07175;0.08064;0.3456;422.88;1.064;23206.5;484.7;19190.3;190.89;160.33;368.67;361.15;354.25;361.04;330.20;6.909;24.05;30.96;289;1.80;0
52;10;2.578;0.6417;66.6;654.00;34.6966;17.244;109753;988.9;15.86;0.1515;0.08064;0.08785;0.3765;521.04;1.366;22503.5;484.3;19171.2;190.70;160.17;368.85;361.33;354.43;361.22;330.41;7.117;24.03;31.14;287;1.79;0
52;11;2.578;0.7843;38.2;653.06;34.6966;17.227;109841;988.6;15.81;0.1516;0.08785;0.09199;0.4078;906.71;2.445;25155.6;485.3;19157.3;190.56;160.05;368.06;360.55;353.66;360.44;329.65;6.362;24.01;30.37;285;1.78;0
53;0;2.698;-0.7843;38.2;643.50;34.6957;17.049;110745;979.0;15.55;0.1523;0.00000;0.00414;0.0157;873.23;1.349;22326.9;481.4;18451.4;183.54;154.15;367.18;359.95;353.32;359.85;330.20;6.904;23.12;30.03;313;2.03;0
53;1;2.698;-0.6417;66.6;643.69;34.6957;17.052;110727;979.4;15.55;0.1523;0.00414;0.01136;0.0527;501.80;0.813;24024.0;482.3;18495.3;183.98;154.52;366.80;359.55;352.90;359.45;329.72;6.432;23.18;29.61;311;2.01;0
53;2;2.698;-0.4991;82.0;643.45;34.6957;17.048;110750;979.6;15.53;0.1523;0.01136;0.02027;0.0986;407.27;0.703;26023.8;483.1;18511.6;184.14;154.66;366.34;359.08;352.43;358.98;329.23;5.943;23.20;29.14;308;1.99;0
53;3;2.698;-0.3565;91.9;643.25;34.6957;17.044;110769;979.7;15.51;0.1523;0.02027;0.03025;0.1459;363.55;0.672;27761.3;483.6;18522.7;184.25;154.75;365.99;358.73;352.08;358.63;328.87;5.574;23.21;28.79;305;1.97;0
53;4;2.698;-0.2139;76.9;643.58;34.6957;17.050;110737;979.5;15.54;0.1523;0.03025;0.03860;0.1939;434.16;0.855;25046.2;482.7;18505.3;184.08;154.60;366.56;359.30;352.65;359.20;329.46;6.173;23.19;29.36;302;1.95;0
53;5;2.698;-0.0713;68.4;643.73;34.6957;17.053;110723;979.4;15.55;0.1523;0.03860;0.04602;0.2316;488.10;1.011;23477.0;482.0;18488.6;183.91;154.47;366.93;359.68;353.04;359.58;329.87;6.579;23.17;29.75;300;1.94;0
53;6;2.698;0.0713;68.4;643.75;34.6957;17.053;110721;979.3;15.55;0.1523;0.04602;0.05344;0.2614;488.10;1.059;23120.4;481.9;18483.4;183.86;154.42;367.02;359.77;353.13;359.67;329.97;6.679;23.16;29.84;297;1.93;0
53;7;2.698;0.2139;76.9;643.73;34.6957;17.053;110723;979.4;15.55;0.1523;0.05344;0.06178;0.2866;434.16;0.987;23510.2;482.1;18489.1;183.91;154.47;366.92;359.67;353.03;359.57;329.86;6.570;23.17;29.74;295;1.91;0
53;8;2.698;0.3565;91.9;643.65;34.6957;17.051;110731;979.5;15.54;0.1523;0.06178;0.07175;0.3103;363.55;0.870;24600.5;482.5;18502.4;184.05;154.58;366.66;359.41;352.76;359.31;329.57;6.284;23.19;29.47;292;1.89;0
53;9;2.698;0.4991;82.0;643.75;34.6957;17.053;110721;979.3;15.55;0.1523;0.07175;0.08065;0.3440;407.27;1.025;23140.4;481.9;18483.7;183.86;154.42;367.02;359.77;353.13;359.67;329.96;6.673;23.16;29.84;289;1.87;0
53;10;2.698;0.6417;66.6;643.69;34.6957;17.052;110728;979.1;15.56;0.1523;0.08065;0.08785;0.3752;501.80;1.316;22270.7;481.4;18462.4;183.65;154.25;367.23;359.99;353.35;359.89;330.22;6.926;23.14;30.06;287;1.86;0
53;11;2.698;0.7843;38.2;642.75;34.6957;17.035;110817;978.8;15.51;0.1524;0.08785;0.09199;0.4069;873.23;2.354;24650.3;482.3;18443.9;183.47;154.09;366.51;359.28;352.66;359.18;329.54;6.251;23.11;29.36;285;1.85;0
54;0;2.824;-0.7843;38.2;633.15;34.6947;16.856;111746;969.2;15.25;0.1531;0.00000;0.00414;0.0156;839.94;1.298;22026.4;478.5;17745.8;176.52;148.26;365.59;358.63;352.26;358.54;330.02;6.731;22.24;28.97;313;2.11;0
54;1;2.824;-0.6417;66.6;633.31;34.6947;16.859;111730;969.7;15.25;0.1531;0.00414;0.01136;0.0524;482.67;0.782;23919.6;479.4;17790.7;176.97;148.63;365.16;358.19;351.80;358.09;329.50;6.214;22.30;28.51;311;2.09;0
54;2;2.824;-0.4991;82.0;633.06;34.6947;16.854;111755;969.8;15.23;0.1531;0.01136;0.02027;0.0980;391.74;0.676;26026.6;480.2;17806.7;177.13;148.77;364.69;357.72;351.32;357.62;329.01;5.716;22.32;28.03;308;2.07;0
54;3;2.824;-0.3565;91.9;632.86;34.6947;16.850;111775;969.9;15.21;0.1531;0.02027;0.03025;0.1449;349.69;0.647;27772.5;480.8;17816.5;177.22;148.85;364.35;357.37;350.98;357.28;328.65;5.360;22.33;27.69;305;2.05;0
54;4;2.824;-0.2139;76.9;633.20;34.6947;16.857;111742;969.8;15.24;0.1531;0.03025;0.03860;0.1928;417.60;0.822;24969.4;479.9;17800.2;177.06;148.71;364.92;357.94;351.55;357.85;329.25;5.956;22.31;28.26;302;2.03;0
54;5;2.824;-0.0713;68.4;633.36;34.6947;16.860;111726;969.6;15.25;0.1531;0.03860;0.04602;0.2304;469.49;0.973;23351.6;479.2;17784.2;176.90;148.58;365.29;358.33;351.94;358.23;329.65;6.363;22.29;28.65;300;2.02;0
54;6;2.824;0.0713;68.4;633.38;34.6947;16.860;111723;969.6;15.25;0.1531;0.04602;0.05344;0.2602;469.49;1.019;22977.5;479.0;17779.1;176.85;148.54;365.39;358.42;352.04;358.32;329.76;6.464;22.28;28.75;297;2.00;0
54;7;2.824;0.2139;76.9;633.36;34.6947;16.860;111726;969.6;15.25;0.1531;0.05344;0.06178;0.2852;417.60;0.949;23271.5;479.1;17782.7;176.89;148.57;365.31;358.35;351.96;358.25;329.67;6.384;22.29;28.67;295;1.98;0
54;8;2.824;0.3565;91.9;633.27;34.6947;16.858;111735;969.8;15.24;0.1531;0.06178;0.07175;0.3085;349.69;0.837;24570.2;479.7;17798.2;177.04;148.70;365.01;358.04;351.65;357.94;329.34;6.052;22.30;28.36;292;1.96;0
54;9;2.824;0.4991;82.0;633.38;34.6947;16.860;111724;969.6;15.25;0.1531;0.07175;0.08065;0.3424;391.74;0.986;23075.7;479.1;17780.8;176.87;148.55;365.36;358.40;352.01;358.30;329.73;6.438;22.28;28.72;289;1.94;0
54;10;2.824;0.6417;66.6;633.33;34.6947;16.859;111729;969.4;15.26;0.1531;0.08065;0.08786;0.3737;482.67;1.265;22041.3;478.5;17757.8;176.64;148.36;365.61;358.65;352.28;358.56;330.02;6.731;22.25;28.98;287;1.93;0
54;11;2.824;0.7843;38.2;632.40;34.6947;16.842;111820;969.0;15.22;0.1532;0.08786;0.09199;0.4060;839.94;2.265;24147.0;479.3;17734.7;176.41;148.17;364.97;358.02;351.65;357.92;329.43;6.136;22.22;28.36;285;1.93;0
55;0;2.955;-0.7843;38.2;622.76;34.6937;16.662;112774;959.5;14.96;0.1539;0.00000;0.00414;0.0156;806.87;1.247;21729.6;475.5;17045.3;169.55;142.41;364.00;357.32;351.21;357.23;329.84;6.554;21.36;27.91;313;2.20;0
55;1;2.955;-0.6417;66.6;622.90;34.6937;16.664;112761;960.0;14.95;0.1539;0.00414;0.01136;0.0520;463.66;0.751;23817.4;476.6;17090.8;170.00;142.79;363.53;356.84;350.70;356.74;329.29;5.995;21.42;27.41;311;2.18;0
55;2;2.955;-0.4991;82.0;622.64;34.6937;16.660;112787;960.2;14.93;0.1539;0.01136;0.02027;0.0973;376.32;0.649;26028.2;477.4;17106.3;170.16;142.92;363.05;356.36;350.22;356.26;328.78;5.491;21.44;26.93;308;2.15;0
55;3;2.955;-0.3565;91.9;622.43;34.6937;16.656;112808;960.2;14.92;0.1539;0.02027;0.03025;0.1438;335.92;0.621;27780.5;478.0;17114.7;170.24;142.99;362.73;356.03;349.89;355.93;328.44;5.147;21.45;26.59;305;2.13;0
55;4;2.955;-0.2139;76.9;622.78;34.6937;16.662;112773;960.1;14.94;0.1539;0.03025;0.03860;0.1917;401.16;0.790;24821.9;477.0;17098.4;170.08;142.85;363.31;356.61;350.47;356.52;329.05;5.755;21.43;27.18;302;2.11;0
55;5;2.955;-0.0713;68.4;622.95;34.6937;16.665;112756;960.0;14.96;0.1539;0.03860;0.04602;0.2292;451.01;0.935;23229.0;476.3;17084.4;169.94;142.73;363.67;356.98;350.85;356.89;329.44;6.145;21.41;27.55;300;2.10;0
55;6;2.955;0.0713;68.4;622.98;34.6937;16.666;112753;959.9;14.96;0.1539;0.04602;0.05344;0.2589;451.01;0.978;22837.6;476.1;17079.4;169.89;142.69;363.76;357.07;350.94;356.98;329.54;6.248;21.40;27.65;297;2.08;0
55;7;2.955;0.2139;76.9;622.95;34.6937;16.665;112756;960.0;14.96;0.1539;0.05344;0.06178;0.2837;401.16;0.912;23224.2;476.3;17084.2;169.94;142.73;363.67;356.98;350.85;356.89;329.44;6.146;21.41;27.56;295;2.06;0
55;8;2.955;0.3565;91.9;622.85;34.6937;16.663;112766;960.1;14.95;0.1539;0.06178;0.07176;0.3067;335.92;0.804;24540.3;476.9;17098.6;170.08;142.85;363.37;356.68;350.54;356.58;329.11;5.821;21.43;27.25;292;2.04;0
55;9;2.955;0.4991;82.0;622.98;34.6937;16.666;112753;959.9;14.96;0.1539;0.07176;0.08065;0.3406;376.32;0.947;23012.1;476.2;17082.2;169.92;142.72;363.72;357.03;350.90;356.94;329.49;6.202;21.41;27.61;289;2.02;0
55;10;2.955;0.6417;66.6;622.94;34.6937;16.665;112757;959.7;14.96;0.1539;0.08065;0.08786;0.3722;463.66;1.216;21815.7;475.6;17058.1;169.68;142.51;364.00;357.32;351.20;357.23;329.82;6.533;21.38;27.91;287;2.01;0
55;11;2.955;0.7843;38.2;622.02;34.6938;16.648;112849;959.3;14.93;0.1540;0.08786;0.09199;0.4050;806.87;2.175;23646.6;476.3;17030.8;169.41;142.29;363.43;356.76;350.65;356.67;329.31;6.017;21.34;27.36;285;2.00;0
56;0;3.092;-0.7843;38.2;612.36;34.6927;16.468;113829;949.9;14.67;0.1547;0.00000;0.00414;0.0155;774.08;1.196;21437.0;472.6;16350.5;162.64;136.60;362.42;356.02;350.15;355.93;329.66;6.372;20.49;26.86;313;2.29;0
56;1;3.092;-0.6417;66.6;612.47;34.6927;16.470;113818;950.4;14.66;0.1547;0.00414;0.01136;0.0517;444.82;0.720;23717.1;473.7;16396.2;163.10;136.98;361.91;355.50;349.61;355.41;329.07;5.776;20.55;26.32;311;2.27;0
56;2;3.092;-0.4991;82.0;612.20;34.6927;16.465;113846;950.5;14.64;0.1547;0.01136;0.02027;0.0965;361.03;0.623;26027.6;474.6;16411.2;163.25;137.11;361.43;355.01;349.13;354.92;328.56;5.268;20.57;25.83;308;2.24;0
56;3;3.092;-0.3565;91.9;611.98;34.6927;16.461;113868;950.5;14.62;0.1548;0.02027;0.03025;0.1427;322.27;0.596;27784.7;475.1;16418.4;163.32;137.17;361.12;354.69;348.80;354.60;328.23;4.937;20.58;25.51;305;2.22;0
56;4;3.092;-0.2139;76.9;612.34;34.6927;16.467;113831;950.4;14.65;0.1547;0.03025;0.03860;0.1904;384.86;0.758;24810.5;474.1;16404.3;163.18;137.05;361.68;355.26;349.37;355.17;328.81;5.524;20.56;26.08;302;2.20;0
56;5;3.092;-0.0713;68.4;612.52;34.6927;16.471;113812;950.3;14.66;0.1547;0.03860;0.04602;0.2280;432.68;0.897;23109.2;473.4;16390.3;163.04;136.93;362.05;355.64;349.76;355.55;329.22;5.926;20.54;26.47;300;2.19;0
56;6;3.092;0.0713;68.4;612.55;34.6927;16.471;113809;950.3;14.66;0.1547;0.04602;0.05344;0.2575;432.68;0.939;22700.9;473.3;16385.5;162.99;136.89;362.15;355.73;349.86;355.64;329.32;6.030;20.53;26.56;297;2.17;0
56;7;3.092;0.2139;76.9;612.52;34.6927;16.471;113812;950.3;14.66;0.1547;0.05344;0.06178;0.2821;384.86;0.875;23177.8;473.5;16391.3;163.05;136.94;362.04;355.62;349.74;355.53;329.20;5.908;20.54;26.45;295;2.15;0
56;8;3.092;0.3565;91.9;612.41;34.6927;16.469;113824;950.5;14.65;0.1547;0.06178;0.07176;0.3048;322.27;0.771;24510.2;474.0;16404.5;163.18;137.05;361.74;355.32;349.44;355.24;328.88;5.592;20.56;26.15;292;2.13;0
56;9;3.092;0.4991;82.0;612.55;34.6927;16.471;113810;950.3;14.66;0.1547;0.07176;0.08065;0.3387;361.03;0.908;22949.7;473.4;16389.3;163.03;136.93;362.09;355.68;349.80;355.59;329.26;5.966;20.54;26.51;289;2.11;0
56;10;3.092;0.6417;66.6;612.52;34.6927;16.471;113812;950.1;14.67;0.1547;0.08065;0.08786;0.3705;444.82;1.166;21594.0;472.7;16364.0;162.78;136.71;362.41;356.00;350.13;355.91;329.62;6.331;20.51;26.84;287;2.10;0
56;11;3.092;0.7843;38.2;611.62;34.6928;16.454;113905;949.6;14.64;0.1548;0.08786;0.09199;0.4040;774.08;2.087;23149.8;473.3;16332.8;162.47;136.45;361.91;355.51;349.65;355.42;329.19;5.894;20.47;26.36;285;2.09;0
57;0;3.234;-0.7843;38.2;601.95;34.6917;16.273;114910;940.3;14.38;0.1555;0.00000;0.00414;0.0154;741.57;1.146;21149.1;469.6;15662.7;155.80;130.86;360.85;354.72;349.11;354.64;329.48;6.187;19.63;25.82;313;2.39;0
57;1;3.234;-0.6417;66.6;602.03;34.6917;16.275;114902;940.8;14.37;0.1555;0.00414;0.01136;0.0513;426.14;0.690;23619.2;470.8;15708.3;156.25;131.24;360.31;354.16;348.53;354.08;328.85;5.556;19.69;25.24;311;2.37;0
57;2;3.234;-0.4991;82.0;601.75;34.6917;16.269;114931;940.9;14.35;0.1556;0.01136;0.02027;0.0957;345.86;0.597;26025.1;471.7;15722.6;156.40;131.36;359.83;353.68;348.04;353.59;328.34;5.047;19.70;24.75;308;2.34;0
57;3;3.234;-0.3565;91.9;601.53;34.6917;16.265;114954;940.9;14.33;0.1556;0.02027;0.03025;0.1415;308.74;0.571;27784.7;472.3;15728.6;156.46;131.41;359.52;353.37;347.73;353.28;328.02;4.729;19.71;24.44;305;2.32;0
57;4;3.234;-0.2139;76.9;601.90;34.6917;16.272;114915;940.9;14.36;0.1555;0.03025;0.03860;0.1891;368.70;0.726;24798.3;471.3;15716.6;156.34;131.31;360.06;353.92;348.28;353.83;328.59;5.295;19.70;24.99;302;2.30;0
57;5;3.234;-0.0713;68.4;602.09;34.6917;16.276;114895;940.7;14.37;0.1555;0.03860;0.04602;0.2266;414.51;0.859;22874.5;470.5;15700.9;156.18;131.17;360.47;354.33;348.70;354.25;329.03;5.735;19.68;25.41;300;2.28;0
57;6;3.234;0.0713;68.4;602.12;34.6917;16.276;114892;940.7;14.37;0.1555;0.04602;0.05344;0.2560;414.51;0.899;22457.6;470.3;15696.3;156.13;131.14;360.57;354.43;348.80;354.34;329.13;5.839;19.67;25.51;297;2.27;0
57;7;3.234;0.2139;76.9;602.08;34.6917;16.276;114896;940.8;14.37;0.1555;0.05344;0.06178;0.2803;368.70;0.838;23132.5;470.6;15704.7;156.22;131.21;360.42;354.27;348.64;354.19;328.96;5.672;19.68;25.35;295;2.25;0
