i;j;z_m;y_m;n_tubi;T_gas_C;p_gas_bar;v_gas_ms;Re_gas;h_conv_Wm2K;h_rad_Wm2K;eps_gas;x_in;x_out;alpha;G_cross_kgm2s;v_cross_ms;h_boil_Wm2K;U_o_Wm2K;q_lin_Wm;q_int_kWm2;q_est_kWm2;T_met_int_C;T_met_mid_C;T_met_est_C;T_met_media_spessore_C;T_parete_bollente_C;dT_superheat_K;dT_deposito_K;dT_met_sat_K;q_CHF_loc_kWm2;DNBR;ferrula
57;8;3.234;0.3565;91.9;601.97;34.6917;16.274;114908;940.9;14.36;0.1555;0.06178;0.07176;0.3027;308.74;0.739;24480.0;471.2;15716.7;156.34;131.31;360.13;353.98;348.35;353.90;328.65;5.364;19.70;25.06;292;2.22;0
57;9;3.234;0.4991;82.0;602.11;34.6917;16.276;114893;940.7;14.37;0.1555;0.07176;0.08065;0.3367;345.86;0.870;22888.7;470.5;15702.7;156.20;131.19;360.47;354.33;348.70;354.25;329.02;5.732;19.68;25.41;289;2.20;0
57;10;3.234;0.6417;66.6;602.10;34.6917;16.276;114894;940.5;14.38;0.1555;0.08065;0.08786;0.3688;426.14;1.117;21262.1;469.7;15674.7;155.92;130.96;360.85;354.71;349.09;354.63;329.45;6.159;19.64;25.80;287;2.19;0
57;11;3.234;0.7843;38.2;601.22;34.6917;16.260;114986;940.0;14.35;0.1556;0.08786;0.09199;0.4028;741.57;1.999;22657.2;470.2;15642.1;155.60;130.68;360.39;354.27;348.66;354.18;329.06;5.768;19.60;25.37;285;2.18;0
58;0;3.382;-0.7843;38.2;591.54;34.6907;16.079;116017;930.8;14.09;0.1564;0.00000;0.00414;0.0153;709.45;1.096;20866.3;466.6;14982.7;149.04;125.17;359.30;353.44;348.07;353.35;329.29;5.999;18.78;24.77;313;2.50;0
58;1;3.382;-0.6417;66.6;591.59;34.6907;16.080;116011;931.3;14.08;0.1564;0.00414;0.01136;0.0509;407.68;0.660;23522.5;467.9;15027.8;149.48;125.55;358.72;352.85;347.46;352.76;328.63;5.337;18.83;24.17;311;2.47;0
58;2;3.382;-0.4991;82.0;591.30;34.6907;16.074;116042;931.4;14.06;0.1564;0.01136;0.02027;0.0949;330.88;0.571;26018.7;468.9;15041.2;149.62;125.66;358.24;352.36;346.97;352.28;328.12;4.830;18.85;23.68;308;2.45;0
58;3;3.382;-0.3565;91.9;591.08;34.6907;16.070;116066;931.4;14.05;0.1564;0.02027;0.03025;0.1402;295.36;0.546;27778.2;469.4;15045.9;149.66;125.70;357.94;352.06;346.67;351.98;327.82;4.525;18.86;23.38;305;2.42;0
58;4;3.382;-0.2139;76.9;591.46;34.6907;16.077;116026;931.3;14.07;0.1564;0.03025;0.03860;0.1877;352.73;0.694;24783.9;468.4;15036.0;149.57;125.62;358.47;352.59;347.20;352.51;328.36;5.069;18.84;23.91;302;2.40;0
58;5;3.382;-0.0713;68.4;591.66;34.6907;16.081;116004;931.2;14.08;0.1563;0.03860;0.04602;0.2251;396.55;0.822;22834.0;467.7;15022.0;149.43;125.50;358.87;353.00;347.61;352.91;328.79;5.496;18.83;24.32;300;2.39;0
58;6;3.382;0.0713;68.4;591.69;34.6907;16.082;116000;931.2;14.09;0.1563;0.04602;0.05344;0.2545;396.55;0.860;22404.4;467.5;15017.6;149.38;125.47;358.97;353.09;347.71;353.01;328.89;5.600;18.82;24.42;297;2.37;0
58;7;3.382;0.2139;76.9;591.65;34.6907;16.081;116005;931.2;14.08;0.1563;0.05344;0.06178;0.2785;352.73;0.802;23087.1;467.8;15025.4;149.46;125.53;358.82;352.94;347.56;352.86;328.73;5.437;18.83;24.27;295;2.35;0
58;8;3.382;0.3565;91.9;591.52;34.6907;16.079;116018;931.3;14.07;0.1564;0.06178;0.07176;0.3005;295.36;0.707;24448.3;468.3;15036.0;149.57;125.62;358.54;352.66;347.27;352.58;328.43;5.138;18.84;23.98;292;2.32;0
58;9;3.382;0.4991;82.0;591.68;34.6907;16.081;116002;931.2;14.08;0.1563;0.07176;0.08065;0.3346;330.88;0.833;22828.1;467.7;15023.4;149.44;125.51;358.87;353.00;347.62;352.92;328.79;5.498;18.83;24.33;289;2.30;0
58;10;3.382;0.6417;66.6;591.69;34.6907;16.082;116001;931.0;14.09;0.1563;0.08065;0.08786;0.3669;407.68;1.069;21143.3;466.8;14996.8;149.18;125.29;359.25;353.39;348.01;353.30;329.22;5.926;18.79;24.72;287;2.29;0
58;11;3.382;0.7843;38.2;590.83;34.6907;16.065;116093;930.5;14.06;0.1564;0.08786;0.09199;0.4016;709.45;1.913;22170.1;467.1;14959.3;148.80;124.98;358.89;353.04;347.67;352.96;328.93;5.637;18.75;24.38;285;2.28;0
59;0;3.536;-0.7843;38.2;581.16;34.6896;15.885;117148;921.3;13.81;0.1572;0.00000;0.00414;0.0152;677.71;1.047;20589.0;463.7;14311.1;142.36;119.56;357.75;352.16;347.03;352.08;329.10;5.807;17.93;23.74;313;2.62;0
59;1;3.536;-0.6417;66.6;581.18;34.6896;15.885;117146;921.8;13.79;0.1572;0.00414;0.01136;0.0505;389.44;0.631;23363.0;465.0;14354.6;142.79;119.93;357.17;351.56;346.41;351.48;328.42;5.133;17.99;23.12;311;2.59;0
59;2;3.536;-0.4991;82.0;580.88;34.6896;15.880;117179;921.9;13.78;0.1572;0.01136;0.02026;0.0940;316.08;0.545;26007.9;466.0;14367.9;142.92;120.04;356.67;351.06;345.91;350.98;327.91;4.615;18.01;22.62;308;2.56;0
59;3;3.536;-0.3565;91.9;580.65;34.6896;15.875;117204;921.9;13.76;0.1572;0.02026;0.03024;0.1388;282.15;0.522;27764.9;466.5;14371.6;142.96;120.07;356.39;350.77;345.63;350.69;327.62;4.324;18.01;22.33;305;2.54;0
59;4;3.536;-0.2139;76.9;581.04;34.6896;15.883;117162;921.9;13.78;0.1572;0.03024;0.03860;0.1862;336.95;0.663;24767.3;465.6;14363.7;142.88;120.00;356.89;351.28;346.14;351.20;328.14;4.845;18.00;22.85;302;2.52;0
59;5;3.536;-0.0713;68.4;581.25;34.6896;15.886;117138;921.8;13.80;0.1572;0.03860;0.04602;0.2236;378.82;0.785;22793.7;464.8;14351.1;142.75;119.90;357.29;351.68;346.54;351.60;328.55;5.260;17.98;23.24;300;2.50;0
59;6;3.536;0.0713;68.4;581.29;34.6896;15.887;117134;921.7;13.80;0.1572;0.04602;0.05344;0.2528;378.82;0.822;22352.0;464.6;14347.2;142.71;119.86;357.38;351.77;346.63;351.69;328.65;5.363;17.98;23.34;297;2.48;0
59;7;3.536;0.2139;76.9;581.24;34.6896;15.886;117139;921.8;13.80;0.1572;0.05344;0.06178;0.2766;336.95;0.766;23041.7;464.9;14354.1;142.78;119.92;357.24;351.63;346.48;351.55;328.50;5.205;17.99;23.19;295;2.46;0
59;8;3.536;0.3565;91.9;581.11;34.6896;15.884;117154;921.9;13.79;0.1572;0.06178;0.07176;0.2982;282.15;0.675;24415.3;465.5;14363.7;142.88;120.00;356.96;351.35;346.21;351.27;328.21;4.915;18.00;22.92;292;2.43;0
59;9;3.536;0.4991;82.0;581.27;34.6896;15.887;117136;921.8;13.80;0.1572;0.07176;0.08065;0.3323;316.08;0.795;22768.0;464.8;14352.2;142.76;119.91;357.29;351.68;346.54;351.61;328.56;5.266;17.99;23.25;289;2.41;0
59;10;3.536;0.6417;66.6;581.30;34.6896;15.887;117133;921.5;13.81;0.1572;0.08065;0.08786;0.3649;389.44;1.021;21026.6;463.9;14327.2;142.51;119.70;357.67;352.07;346.94;351.99;328.98;5.693;17.95;23.65;287;2.39;0
59;11;3.536;0.7843;38.2;580.46;34.6896;15.872;117225;921.0;13.78;0.1572;0.08786;0.09199;0.4003;677.71;1.827;21688.8;464.1;14285.4;142.10;119.35;357.40;351.81;346.70;351.74;328.79;5.503;17.90;23.41;285;2.39;0
60;0;3.697;-0.7843;38.2;570.81;34.6885;15.691;118304;912.0;13.53;0.1580;0.00000;0.00414;0.0152;646.42;0.999;20317.8;460.7;13649.3;135.77;114.03;356.23;350.90;346.01;350.82;328.90;5.613;17.11;22.72;313;2.74;0
60;1;3.697;-0.6417;66.6;570.80;34.6885;15.691;118305;912.4;13.51;0.1580;0.00414;0.01136;0.0501;371.46;0.602;23336.6;462.2;13692.6;136.20;114.40;355.60;350.25;345.35;350.18;328.19;4.902;17.16;22.06;311;2.71;0
60;2;3.697;-0.4991;82.0;570.49;34.6885;15.685;118340;912.5;13.50;0.1580;0.01136;0.02026;0.0931;301.49;0.520;25991.7;463.1;13703.9;136.31;114.49;355.13;349.77;344.87;349.70;327.70;4.405;17.17;21.58;308;2.69;0
60;3;3.697;-0.3565;91.9;570.26;34.6885;15.681;118366;912.5;13.48;0.1580;0.02026;0.03024;0.1374;269.12;0.498;27743.2;463.7;13706.4;136.34;114.51;354.85;349.50;344.60;349.43;327.42;4.128;17.18;21.30;305;2.66;0
60;4;3.697;-0.2139;76.9;570.65;34.6885;15.688;118322;912.5;13.51;0.1580;0.03024;0.03859;0.1846;321.39;0.633;24747.2;462.7;13700.5;136.28;114.46;355.34;349.99;345.09;349.92;327.92;4.625;17.17;21.79;302;2.64;0
60;5;3.697;-0.0713;68.4;570.87;34.6885;15.693;118297;912.4;13.52;0.1580;0.03859;0.04602;0.2219;361.32;0.749;22752.8;461.9;13689.5;136.17;114.37;355.72;350.37;345.47;350.30;328.32;5.027;17.16;22.18;300;2.62;0
60;6;3.697;0.0713;68.4;570.92;34.6885;15.693;118292;912.4;13.52;0.1580;0.04602;0.05344;0.2510;361.32;0.784;22299.8;461.7;13685.9;136.14;114.34;355.81;350.47;345.57;350.39;328.42;5.127;17.15;22.28;297;2.60;0
60;7;3.697;0.2139;76.9;570.86;34.6885;15.692;118298;912.4;13.52;0.1580;0.05344;0.06179;0.2745;321.39;0.730;22995.8;462.1;13692.1;136.20;114.39;355.67;350.33;345.42;350.25;328.27;4.974;17.16;22.13;295;2.58;0
60;8;3.697;0.3565;91.9;570.72;34.6885;15.690;118314;912.5;13.51;0.1580;0.06179;0.07176;0.2957;269.12;0.644;24379.7;462.6;13700.4;136.28;114.46;355.41;350.06;345.15;349.99;327.99;4.695;17.17;21.86;292;2.55;0
60;9;3.697;0.4991;82.0;570.90;34.6885;15.693;118294;912.4;13.52;0.1580;0.07176;0.08066;0.3299;301.49;0.759;22707.9;461.9;13690.3;136.18;114.38;355.73;350.39;345.48;350.31;328.33;5.037;17.16;22.19;289;2.52;0
60;10;3.697;0.6417;66.6;570.94;34.6885;15.694;118289;912.2;13.53;0.1580;0.08066;0.08786;0.3628;371.46;0.974;20912.0;461.1;13666.8;135.95;114.18;356.11;350.77;345.88;350.70;328.75;5.460;17.13;22.59;287;2.51;0
60;11;3.697;0.7843;38.2;570.13;34.6885;15.679;118381;911.6;13.51;0.1580;0.08786;0.09199;0.3989;646.42;1.743;21214.3;461.0;13621.3;135.49;113.80;355.92;350.60;345.73;350.53;328.66;5.364;17.07;22.43;285;2.51;0
61;0;3.864;-0.7843;38.2;560.52;34.6873;15.499;119482;902.7;13.26;0.1588;0.00000;0.00414;0.0151;615.60;0.951;20052.9;457.7;12997.8;129.29;108.59;354.72;349.65;344.99;349.58;328.71;5.415;16.29;21.70;313;2.88;0
61;1;3.864;-0.6417;66.6;560.48;34.6873;15.498;119487;903.1;13.24;0.1588;0.00414;0.01136;0.0496;353.75;0.573;23308.1;459.3;13040.6;129.72;108.95;354.06;348.97;344.31;348.90;327.97;4.674;16.34;21.02;311;2.85;0
61;2;3.864;-0.4991;82.0;560.16;34.6873;15.492;119524;903.2;13.22;0.1588;0.01136;0.02026;0.0921;287.11;0.495;25969.0;460.3;13049.9;129.81;109.03;353.61;348.51;343.84;348.44;327.49;4.198;16.35;20.55;308;2.82;0
61;3;3.864;-0.3565;91.9;559.93;34.6873;15.488;119551;903.2;13.21;0.1588;0.02026;0.03024;0.1359;256.29;0.474;27711.6;460.8;13051.4;129.82;109.04;353.34;348.25;343.58;348.18;327.23;3.935;16.36;20.29;305;2.79;0
61;4;3.864;-0.2139;76.9;560.32;34.6873;15.495;119505;903.2;13.23;0.1588;0.03024;0.03859;0.1829;306.07;0.603;24722.6;459.9;13047.2;129.78;109.00;353.81;348.72;344.05;348.65;327.70;4.409;16.35;20.76;302;2.77;0
61;5;3.864;-0.0713;68.4;560.55;34.6873;15.500;119479;903.1;13.24;0.1588;0.03859;0.04602;0.2202;344.10;0.713;22711.0;459.1;13037.7;129.69;108.93;354.18;349.09;344.43;349.02;328.09;4.796;16.34;21.13;300;2.75;0
61;6;3.864;0.0713;68.4;560.60;34.6873;15.500;119474;903.1;13.25;0.1588;0.04602;0.05344;0.2491;344.10;0.747;22247.2;458.9;13034.5;129.66;108.90;354.27;349.19;344.52;349.11;328.19;4.895;16.33;21.23;297;2.73;0
61;7;3.864;0.2139;76.9;560.54;34.6873;15.499;119480;903.1;13.24;0.1588;0.05344;0.06179;0.2722;306.07;0.696;22948.7;459.2;13040.0;129.71;108.94;354.14;349.05;344.38;348.98;328.04;4.747;16.34;21.09;295;2.71;0
61;8;3.864;0.3565;91.9;560.39;34.6873;15.497;119497;903.2;13.23;0.1588;0.06179;0.07176;0.2930;256.29;0.613;24341.2;459.7;13047.3;129.78;109.00;353.88;348.79;344.12;348.72;327.77;4.478;16.35;20.83;292;2.68;0
61;9;3.864;0.4991;82.0;560.57;34.6873;15.500;119476;903.1;13.25;0.1588;0.07176;0.08066;0.3273;287.11;0.722;22647.4;459.1;13038.3;129.69;108.93;354.20;349.11;344.44;349.04;328.10;4.810;16.34;21.15;289;2.65;0
61;10;3.864;0.6417;66.6;560.64;34.6873;15.501;119469;902.9;13.26;0.1588;0.08066;0.08787;0.3605;353.75;0.927;20799.4;458.2;13016.5;129.48;108.75;354.57;349.49;344.83;349.42;328.52;5.228;16.31;21.54;287;2.63;0
61;11;3.864;0.7843;38.2;559.86;34.6873;15.487;119559;902.3;13.24;0.1588;0.08787;0.09199;0.3974;615.60;1.660;20747.4;458.0;12968.1;129.00;108.34;354.47;349.41;344.76;349.34;328.51;5.222;16.25;21.47;285;2.63;0
62;0;4.038;-0.7843;38.2;550.30;34.6861;15.308;120682;893.5;12.99;0.1596;0.00000;0.00414;0.0150;585.31;0.904;19794.7;454.8;12357.8;122.93;103.24;353.24;348.41;343.99;348.35;328.51;5.216;15.49;20.70;313;3.03;0
62;1;4.038;-0.6417;66.6;550.22;34.6861;15.306;120692;893.9;12.97;0.1596;0.00414;0.01136;0.0491;336.34;0.545;23276.3;456.5;12399.5;123.34;103.59;352.55;347.72;343.28;347.65;327.74;4.451;15.54;19.99;311;3.00;0
62;2;4.038;-0.4991;82.0;549.90;34.6861;15.300;120731;894.0;12.95;0.1596;0.01136;0.02026;0.0911;272.98;0.471;25938.1;457.4;12406.8;123.41;103.65;352.11;347.27;342.84;347.20;327.29;3.996;15.55;19.54;308;2.97;0
62;3;4.038;-0.3565;91.9;549.66;34.6861;15.296;120759;893.9;12.94;0.1596;0.02026;0.03024;0.1343;243.68;0.451;27668.5;457.9;12407.4;123.42;103.66;351.86;347.02;342.59;346.96;327.04;3.746;15.55;19.30;305;2.94;0
62;4;4.038;-0.2139;76.9;550.06;34.6861;15.303;120711;894.0;12.96;0.1596;0.03024;0.03859;0.1811;291.00;0.573;24692.7;457.0;12405.0;123.39;103.64;352.31;347.47;343.03;347.40;327.49;4.197;15.55;19.74;302;2.91;0
62;5;4.038;-0.0713;68.4;550.30;34.6861;15.308;120683;893.9;12.97;0.1596;0.03859;0.04602;0.2183;327.16;0.678;22667.4;456.2;12397.0;123.32;103.57;352.67;347.83;343.40;347.76;327.86;4.569;15.54;20.11;300;2.89;0
62;6;4.038;0.0713;68.4;550.35;34.6861;15.309;120677;893.9;12.98;0.1596;0.04602;0.05344;0.2470;327.16;0.710;22193.9;456.0;12394.1;123.29;103.55;352.76;347.92;343.49;347.85;327.96;4.666;15.53;20.20;297;2.87;0
62;7;4.038;0.2139;76.9;550.29;34.6861;15.307;120684;893.9;12.97;0.1596;0.05344;0.06178;0.2699;291.00;0.661;22899.8;456.3;12399.0;123.34;103.59;352.63;347.79;343.35;347.72;327.81;4.524;15.54;20.06;295;2.85;0
62;8;4.038;0.3565;91.9;550.13;34.6861;15.305;120703;894.0;12.96;0.1596;0.06178;0.07176;0.2902;243.68;0.583;24298.4;456.9;12405.2;123.40;103.64;352.38;347.54;343.10;347.47;327.56;4.265;15.55;19.81;292;2.81;0
62;9;4.038;0.4991;82.0;550.32;34.6861;15.308;120680;893.9;12.98;0.1596;0.07176;0.08066;0.3246;272.98;0.687;22585.9;456.2;12397.4;123.32;103.57;352.69;347.85;343.41;347.78;327.88;4.586;15.54;20.12;289;2.79;0
62;10;4.038;0.6417;66.6;550.40;34.6861;15.310;120671;893.7;12.99;0.1595;0.08066;0.08787;0.3580;336.34;0.882;20688.6;455.3;12377.2;123.12;103.41;353.06;348.23;343.80;348.16;328.29;4.998;15.51;20.51;287;2.77;0
62;11;4.038;0.7843;38.2;549.66;34.6861;15.296;120758;893.1;12.97;0.1596;0.08787;0.09199;0.3958;585.31;1.578;20288.8;454.9;12326.4;122.61;102.98;353.03;348.22;343.81;348.16;328.37;5.076;15.45;20.52;285;2.77;0
63;0;4.219;-0.7843;38.2;540.17;34.6849;15.118;121903;884.5;12.72;0.1603;0.00000;0.00414;0.0149;555.57;0.858;19543.3;451.9;11729.8;116.68;98.00;351.78;347.20;343.00;347.14;328.31;5.014;14.70;19.71;313;3.19;0
63;1;4.219;-0.6417;66.6;540.05;34.6849;15.116;121917;884.9;12.71;0.1604;0.00414;0.01136;0.0485;319.26;0.517;23240.4;453.7;11770.2;117.08;98.34;351.07;346.48;342.27;346.42;327.52;4.231;14.75;18.98;311;3.16;0
63;2;4.219;-0.4991;82.0;539.72;34.6849;15.110;121958;884.9;12.69;0.1604;0.01136;0.02026;0.0899;259.11;0.447;25897.6;454.6;11775.8;117.14;98.38;350.65;346.06;341.85;345.99;327.09;3.799;14.76;18.56;308;3.13;0
63;3;4.219;-0.3565;91.9;539.49;34.6849;15.105;121986;884.8;12.68;0.1604;0.02026;0.03024;0.1326;231.30;0.428;27611.8;455.0;11775.4;117.13;98.38;350.41;345.82;341.61;345.76;326.85;3.563;14.76;18.32;305;3.10;0
63;4;4.219;-0.2139;76.9;539.89;34.6849;15.113;121937;884.9;12.70;0.1604;0.03024;0.03859;0.1792;276.22;0.544;24655.7;454.2;11774.6;117.12;98.37;350.84;346.25;342.04;346.18;327.28;3.990;14.76;18.75;302;3.07;0
63;5;4.219;-0.0713;68.4;540.13;34.6849;15.117;121907;884.8;12.71;0.1603;0.03859;0.04601;0.2163;310.54;0.644;22621.0;453.4;11768.0;117.06;98.32;351.18;346.59;342.38;346.53;327.64;4.346;14.75;19.09;300;3.05;0
63;6;4.219;0.0713;68.4;540.18;34.6849;15.118;121901;884.8;12.71;0.1603;0.04601;0.05344;0.2448;310.54;0.674;22138.8;453.2;11765.4;117.03;98.30;351.27;346.68;342.48;346.62;327.73;4.440;14.74;19.18;297;3.03;0
63;7;4.219;0.2139;76.9;540.12;34.6849;15.117;121909;884.9;12.71;0.1603;0.05344;0.06178;0.2673;276.22;0.628;22848.1;453.5;11769.8;117.08;98.33;351.14;346.55;342.34;346.49;327.59;4.304;14.75;19.05;295;3.00;0
63;8;4.219;0.3565;91.9;539.96;34.6849;15.114;121929;884.9;12.70;0.1604;0.06178;0.07176;0.2872;231.30;0.553;24250.1;454.0;11774.8;117.13;98.37;350.91;346.31;342.10;346.25;327.35;4.057;14.76;18.81;292;2.96;0
63;9;4.219;0.4991;82.0;540.15;34.6849;15.118;121905;884.9;12.71;0.1603;0.07176;0.08066;0.3216;259.11;0.652;22522.5;453.4;11768.2;117.06;98.32;351.20;346.61;342.40;346.55;327.66;4.365;14.75;19.11;289;2.94;0
63;10;4.219;0.6417;66.6;540.25;34.6849;15.120;121893;884.7;12.72;0.1603;0.08066;0.08787;0.3554;319.26;0.837;20579.4;452.5;11749.8;116.88;98.16;351.57;346.99;342.79;346.92;328.06;4.770;14.72;19.49;287;2.92;0
63;11;4.219;0.7843;38.2;539.55;34.6849;15.106;121978;884.0;12.71;0.1604;0.08787;0.09199;0.3941;555.57;1.498;19839.4;451.9;11697.3;116.36;97.73;351.62;347.06;342.88;346.99;328.22;4.926;14.66;19.58;285;2.92;0
64;0;4.407;-0.7843;38.2;530.13;34.6837;14.930;123143;875.5;12.47;0.1611;0.00000;0.00414;0.0147;526.44;0.813;19299.0;449.0;11115.0;110.56;92.86;350.34;346.00;342.03;345.94;328.10;4.812;13.93;18.74;313;3.37;0
64;1;4.407;-0.6417;66.6;529.98;34.6837;14.927;123161;875.9;12.45;0.1611;0.00414;0.01136;0.0480;302.51;0.490;23198.9;450.8;11153.5;110.95;93.18;349.62;345.27;341.28;345.21;327.31;4.017;13.98;17.99;311;3.33;0
64;2;4.407;-0.4991;82.0;529.65;34.6837;14.921;123203;875.9;12.43;0.1612;0.01136;0.02026;0.0888;245.53;0.424;25845.5;451.7;11157.3;110.98;93.22;349.22;344.87;340.88;344.81;326.90;3.607;13.98;17.59;308;3.30;0
64;3;4.407;-0.3565;91.9;529.41;34.6837;14.916;123233;875.8;12.42;0.1612;0.02026;0.03024;0.1308;219.17;0.405;27539.6;452.2;11156.2;110.97;93.21;348.99;344.64;340.66;344.58;326.68;3.384;13.98;17.37;305;3.27;0
64;4;4.407;-0.2139;76.9;529.82;34.6837;14.924;123182;875.9;12.44;0.1611;0.03024;0.03859;0.1772;261.74;0.515;24610.4;451.3;11156.9;110.98;93.21;349.40;345.05;341.06;344.99;327.08;3.787;13.98;17.77;302;3.24;0
64;5;4.407;-0.0713;68.4;530.06;34.6837;14.929;123151;875.9;12.45;0.1611;0.03859;0.04601;0.2141;294.26;0.610;22570.9;450.6;11151.8;110.93;93.17;349.73;345.38;341.39;345.32;327.42;4.128;13.98;18.10;300;3.22;0
64;6;4.407;0.0713;68.4;530.12;34.6837;14.930;123145;875.9;12.45;0.1611;0.04601;0.05344;0.2425;294.26;0.638;22081.3;450.4;11149.6;110.91;93.15;349.81;345.47;341.48;345.41;327.51;4.219;13.97;18.19;297;3.19;0
64;7;4.407;0.2139;76.9;530.05;34.6837;14.928;123153;875.9;12.45;0.1611;0.05344;0.06178;0.2646;261.74;0.595;22792.5;450.7;11153.2;110.94;93.18;349.69;345.34;341.36;345.28;327.38;4.088;13.98;18.07;295;3.16;0
64;8;4.407;0.3565;91.9;529.88;34.6837;14.925;123174;875.9;12.44;0.1611;0.06178;0.07176;0.2840;219.17;0.524;24195.1;451.2;11157.2;110.98;93.21;349.46;345.11;341.13;345.05;327.14;3.853;13.98;17.83;292;3.13;0
64;9;4.407;0.4991;82.0;530.09;34.6837;14.929;123148;875.9;12.45;0.1611;0.07176;0.08066;0.3185;245.53;0.618;22456.4;450.5;11151.9;110.93;93.17;349.75;345.40;341.42;345.34;327.44;4.149;13.98;18.12;289;3.10;0
64;10;4.407;0.6417;66.6;530.20;34.6837;14.931;123134;875.7;12.46;0.1611;0.08066;0.08787;0.3525;302.51;0.793;20471.4;449.6;11135.1;110.76;93.03;350.11;345.77;341.79;345.71;327.84;4.544;13.95;18.50;287;3.08;0
64;11;4.407;0.7843;38.2;529.55;34.6837;14.919;123216;875.1;12.45;0.1612;0.08787;0.09199;0.3922;526.44;1.419;19399.8;448.9;11081.5;110.23;92.58;350.23;345.91;341.95;345.85;328.06;4.772;13.89;18.66;285;3.08;0
65;0;4.604;-0.7843;38.2;520.21;34.6824;14.744;124399;866.7;12.22;0.1619;0.00000;0.00414;0.0146;497.95;0.769;19061.8;446.1;10514.0;104.58;87.84;348.93;344.83;341.07;344.77;327.90;4.608;13.18;17.78;313;3.56;0
65;1;4.604;-0.6417;66.6;520.03;34.6824;14.741;124423;867.0;12.19;0.1619;0.00414;0.01136;0.0474;286.14;0.463;23150.5;448.0;10550.3;104.95;88.14;348.20;344.09;340.32;344.03;327.10;3.807;13.22;17.03;311;3.52;0
65;2;4.604;-0.4991;82.0;519.69;34.6824;14.734;124466;867.0;12.18;0.1619;0.01136;0.02026;0.0875;232.24;0.401;25779.9;448.9;10552.5;104.97;88.16;347.82;343.70;339.93;343.65;326.71;3.420;13.22;16.64;308;3.49;0
65;3;4.604;-0.3565;91.9;519.46;34.6824;14.730;124497;867.0;12.17;0.1619;0.02026;0.03023;0.1288;207.31;0.383;27449.6;449.3;10550.7;104.95;88.15;347.60;343.49;339.72;343.43;326.50;3.211;13.22;16.43;305;3.46;0
65;4;4.604;-0.2139;76.9;519.86;34.6824;14.737;124445;867.0;12.19;0.1619;0.03023;0.03859;0.1750;247.57;0.487;24554.7;448.5;10552.8;104.97;88.16;347.99;343.87;340.11;343.82;326.88;3.591;13.22;16.82;302;3.43;0
65;5;4.604;-0.0713;68.4;520.11;34.6824;14.742;124412;867.0;12.20;0.1619;0.03859;0.04601;0.2118;278.33;0.577;22515.8;447.8;10549.0;104.93;88.13;348.30;344.19;340.42;344.14;327.21;3.914;13.22;17.13;300;3.40;0
65;6;4.604;0.0713;68.4;520.17;34.6824;14.743;124405;867.0;12.20;0.1619;0.04601;0.05343;0.2400;278.33;0.604;22019.9;447.6;10547.1;104.91;88.12;348.39;344.28;340.51;344.22;327.29;4.002;13.22;17.22;297;3.37;0
65;7;4.604;0.2139;76.9;520.10;34.6824;14.742;124414;867.1;12.20;0.1619;0.05343;0.06178;0.2617;247.57;0.563;22731.6;447.9;10550.1;104.94;88.14;348.27;344.16;340.39;344.10;327.17;3.877;13.22;17.10;295;3.34;0
65;8;4.604;0.3565;91.9;519.93;34.6824;14.739;124436;867.1;12.19;0.1619;0.06178;0.07176;0.2805;207.31;0.496;24131.8;448.4;10553.2;104.97;88.17;348.05;343.94;340.17;343.88;326.94;3.654;13.23;16.88;292;3.31;0
65;9;4.604;0.4991;82.0;520.14;34.6824;14.743;124409;867.1;12.20;0.1619;0.07176;0.08066;0.3151;232.24;0.584;22386.3;447.7;10548.9;104.93;88.13;348.33;344.22;340.45;344.16;327.23;3.937;13.22;17.16;289;3.28;0
65;10;4.604;0.6417;66.6;520.26;34.6824;14.745;124393;866.9;12.21;0.1619;0.08066;0.08787;0.3495;286.14;0.750;20364.1;446.8;10533.9;104.78;88.01;348.68;344.58;340.81;344.52;327.61;4.322;13.20;17.52;287;3.26;0
65;11;4.604;0.7843;38.2;519.66;34.6824;14.734;124471;866.3;12.20;0.1619;0.08787;0.09199;0.3902;497.95;1.343;18970.8;445.9;10479.7;104.24;87.55;348.87;344.78;341.04;344.73;327.91;4.615;13.13;17.75;285;3.26;0
66;0;4.809;-0.7843;38.2;510.43;34.6811;14.561;125670;858.0;11.97;0.1626;0.00000;0.00414;0.0145;470.14;0.726;18831.5;443.2;9927.5;98.75;82.94;347.55;343.68;340.14;343.63;327.70;4.404;12.44;16.85;313;3.77;0
66;1;4.809;-0.6417;66.6;510.21;34.6811;14.557;125699;858.3;11.95;0.1627;0.00414;0.01136;0.0467;270.16;0.438;23093.6;445.2;9961.5;99.09;83.22;346.81;342.93;339.38;342.88;326.89;3.604;12.48;16.09;311;3.73;0
66;2;4.809;-0.4991;82.0;509.87;34.6811;14.550;125744;858.3;11.93;0.1627;0.01136;0.02026;0.0862;219.27;0.378;25698.6;446.1;9962.2;99.10;83.23;346.45;342.57;339.01;342.52;326.53;3.239;12.48;15.72;308;3.70;0
66;3;4.809;-0.3565;91.9;509.64;34.6811;14.546;125775;858.2;11.92;0.1627;0.02026;0.03023;0.1268;195.73;0.362;27339.2;446.5;9959.6;99.07;83.21;346.25;342.37;338.82;342.32;326.33;3.044;12.48;15.52;305;3.66;0
66;4;4.809;-0.2139;76.9;510.04;34.6811;14.553;125722;858.3;11.94;0.1627;0.03023;0.03858;0.1727;233.74;0.460;24486.8;445.7;9963.0;99.10;83.24;346.61;342.73;339.18;342.68;326.69;3.399;12.49;15.88;302;3.63;0
66;5;4.809;-0.0713;68.4;510.30;34.6811;14.558;125688;858.4;11.95;0.1627;0.03858;0.04601;0.2094;262.79;0.545;22454.2;445.0;9960.5;99.08;83.22;346.92;343.04;339.48;342.98;327.00;3.706;12.48;16.19;300;3.60;0
66;6;4.809;0.0713;68.4;510.35;34.6811;14.559;125681;858.3;11.96;0.1626;0.04601;0.05343;0.2373;262.79;0.570;21953.6;444.8;9958.9;99.06;83.20;347.00;343.12;339.56;343.06;327.08;3.790;12.48;16.27;297;3.57;0
66;7;4.809;0.2139;76.9;510.28;34.6811;14.558;125690;858.4;11.95;0.1627;0.05343;0.06178;0.2586;233.74;0.531;22664.2;445.1;9961.4;99.09;83.22;346.88;343.00;339.45;342.95;326.96;3.672;12.48;16.16;295;3.54;0
66;8;4.809;0.3565;91.9;510.11;34.6811;14.555;125713;858.4;11.94;0.1627;0.06178;0.07176;0.2769;195.73;0.468;24058.2;445.6;9963.5;99.11;83.24;346.67;342.79;339.24;342.74;326.75;3.460;12.49;15.95;292;3.50;0
66;9;4.809;0.4991;82.0;510.32;34.6811;14.559;125685;858.4;11.95;0.1626;0.07176;0.08066;0.3115;219.27;0.552;22311.0;444.9;9960.4;99.08;83.22;346.94;343.06;339.50;343.00;327.02;3.730;12.48;16.21;289;3.47;0
66;10;4.809;0.6417;66.6;510.46;34.6811;14.561;125666;858.2;11.97;0.1626;0.08066;0.08787;0.3462;270.16;0.708;20256.7;444.0;9947.0;98.94;83.10;347.29;343.41;339.86;343.36;327.39;4.103;12.47;16.57;287;3.45;0
66;11;4.809;0.7843;38.2;509.91;34.6811;14.551;125740;857.6;11.96;0.1627;0.08787;0.09199;0.3880;470.14;1.268;18553.0;442.9;9892.9;98.41;82.65;347.53;343.68;340.14;343.62;327.75;4.455;12.40;16.85;285;3.45;0
67;0;5.022;-0.7843;38.2;500.80;34.6797;14.380;126954;849.5;11.73;0.1634;0.00000;0.00414;0.0143;443.03;0.685;18608.1;440.4;9356.3;93.07;78.17;346.20;342.56;339.22;342.51;327.49;4.201;11.73;15.93;313;4.00;0
67;1;5.022;-0.6417;66.6;500.55;34.6797;14.375;126988;849.8;11.71;0.1634;0.00414;0.01136;0.0460;254.59;0.412;23026.1;442.5;9387.6;93.38;78.43;345.47;341.81;338.46;341.76;326.70;3.406;11.76;15.17;311;3.96;0
67;2;5.022;-0.4991;82.0;500.20;34.6797;14.369;127035;849.7;11.69;0.1634;0.01136;0.02026;0.0847;206.63;0.356;25599.3;443.3;9387.0;93.37;78.42;345.12;341.47;338.12;341.42;326.35;3.064;11.76;14.83;308;3.92;0
67;3;5.022;-0.3565;91.9;499.97;34.6797;14.364;127066;849.7;11.69;0.1634;0.02026;0.03023;0.1247;184.45;0.341;27205.9;443.7;9383.7;93.34;78.40;344.93;341.28;337.93;341.23;326.17;2.882;11.76;14.64;305;3.89;0
67;4;5.022;-0.2139;76.9;500.37;34.6797;14.372;127012;849.8;11.70;0.1634;0.03023;0.03858;0.1702;220.27;0.434;24404.6;442.9;9388.3;93.39;78.44;345.28;341.62;338.27;341.57;326.50;3.214;11.77;14.98;302;3.85;0
67;5;5.022;-0.0713;68.4;500.63;34.6797;14.377;126977;849.8;11.71;0.1634;0.03858;0.04601;0.2067;247.64;0.513;22384.4;442.2;9387.0;93.37;78.42;345.56;341.91;338.56;341.86;326.79;3.504;11.76;15.27;300;3.82;0
67;6;5.022;0.0713;68.4;500.69;34.6797;14.378;126969;849.8;11.72;0.1634;0.04601;0.05343;0.2344;247.64;0.537;21880.9;442.0;9385.7;93.36;78.41;345.64;341.99;338.64;341.94;326.87;3.584;11.76;15.35;297;3.79;0
67;7;5.022;0.2139;76.9;500.61;34.6797;14.377;126979;849.8;11.71;0.1634;0.05343;0.06178;0.2553;220.27;0.501;22588.5;442.3;9387.7;93.38;78.43;345.53;341.88;338.53;341.83;326.76;3.472;11.76;15.24;295;3.76;0
67;8;5.022;0.3565;91.9;500.44;34.6797;14.373;127003;849.8;11.70;0.1634;0.06178;0.07176;0.2730;184.45;0.441;23972.6;442.8;9388.9;93.39;78.44;345.34;341.68;338.33;341.63;326.56;3.272;11.77;15.04;292;3.72;0
67;9;5.022;0.4991;82.0;500.65;34.6797;14.377;126974;849.8;11.71;0.1634;0.07176;0.08066;0.3076;206.63;0.520;22229.0;442.2;9386.8;93.37;78.42;345.59;341.93;338.58;341.88;326.82;3.528;11.76;15.29;289;3.68;0
67;10;5.022;0.6417;66.6;500.81;34.6797;14.380;126953;849.7;11.73;0.1634;0.08066;0.08787;0.3427;254.59;0.668;20148.7;441.2;9375.2;93.26;78.33;345.92;342.27;338.93;342.22;327.18;3.887;11.75;15.64;287;3.66;0
67;11;5.022;0.7843;38.2;500.31;34.6797;14.371;127021;849.0;11.72;0.1634;0.08787;0.09199;0.3856;443.03;1.194;17956.6;439.8;9319.1;92.70;77.86;346.26;342.63;339.31;342.58;327.63;4.336;11.68;16.01;285;3.66;0
68;0;5.243;-0.7843;38.2;491.33;34.6783;14.202;128249;841.2;11.50;0.1641;0.00000;0.00414;0.0142;416.68;0.644;18391.0;437.6;8801.0;87.55;73.53;344.88;341.46;338.32;341.41;327.29;3.998;11.03;15.03;313;4.25;0
68;1;5.243;-0.6417;66.6;491.05;34.6783;14.197;128288;841.4;11.48;0.1641;0.00414;0.01136;0.0453;239.45;0.388;22945.8;439.7;8829.5;87.83;73.77;344.16;340.72;337.57;340.67;326.51;3.215;11.06;14.28;311;4.21;0
68;2;5.243;-0.4991;82.0;490.70;34.6783;14.191;128336;841.3;11.46;0.1642;0.01136;0.02026;0.0832;194.34;0.335;25478.9;440.5;8827.6;87.81;73.75;343.83;340.40;337.25;340.35;326.19;2.895;11.06;13.96;308;4.17;0
68;3;5.243;-0.3565;91.9;490.48;34.6783;14.186;128367;841.2;11.45;0.1642;0.02026;0.03023;0.1224;173.48;0.321;27046.6;440.9;8823.8;87.77;73.72;343.66;340.22;337.07;340.17;326.02;2.726;11.06;13.78;305;4.13;0
68;4;5.243;-0.2139;76.9;490.87;34.6783;14.194;128312;841.4;11.47;0.1641;0.03023;0.03858;0.1676;207.17;0.408;24305.6;440.2;8829.4;87.83;73.77;343.98;340.54;337.39;340.49;326.33;3.035;11.06;14.10;302;4.09;0
68;5;5.243;-0.0713;68.4;491.13;34.6783;14.199;128276;841.4;11.48;0.1641;0.03858;0.04600;0.2039;232.91;0.483;22304.3;439.5;8829.2;87.83;73.76;344.25;340.81;337.66;340.76;326.60;3.307;11.06;14.37;300;4.06;0
68;6;5.243;0.0713;68.4;491.19;34.6783;14.200;128268;841.4;11.48;0.1641;0.04600;0.05343;0.2313;232.91;0.505;21799.7;439.3;8828.3;87.82;73.76;344.32;340.89;337.74;340.84;326.67;3.383;11.06;14.45;297;4.03;0
68;7;5.243;0.2139;76.9;491.11;34.6783;14.198;128279;841.4;11.48;0.1641;0.05343;0.06178;0.2518;207.17;0.471;22502.4;439.6;8829.7;87.83;73.77;344.22;340.78;337.63;340.74;326.57;3.278;11.07;14.34;295;4.00;0
68;8;5.243;0.3565;91.9;490.94;34.6783;14.195;128303;841.4;11.47;0.1641;0.06178;0.07175;0.2688;173.48;0.415;23872.5;440.0;8830.2;87.84;73.77;344.03;340.60;337.45;340.55;326.38;3.090;11.07;14.16;292;3.95;0
68;9;5.243;0.4991;82.0;491.16;34.6783;14.199;128273;841.4;11.48;0.1641;0.07175;0.08065;0.3035;194.34;0.489;22138.2;439.4;8829.0;87.82;73.76;344.27;340.84;337.69;340.79;326.62;3.332;11.06;14.40;289;3.92;0
68;10;5.243;0.6417;66.6;491.32;34.6783;14.202;128250;841.3;11.49;0.1641;0.08065;0.08787;0.3389;239.45;0.628;20038.6;438.5;8819.0;87.72;73.68;344.60;341.17;338.02;341.12;326.97;3.677;11.05;14.73;287;3.89;0
68;11;5.243;0.7843;38.2;490.87;34.6784;14.194;128312;840.7;11.49;0.1641;0.08787;0.09199;0.3830;416.68;1.123;17701.9;437.0;8766.2;87.20;73.24;344.95;341.54;338.41;341.49;327.43;4.137;10.99;15.12;285;3.89;0
69;0;5.474;-0.7843;38.2;482.04;34.6769;14.028;129550;833.0;11.28;0.1648;0.00000;0.00414;0.0140;391.11;0.604;18102.8;434.8;8261.4;82.18;69.02;343.62;340.40;337.46;340.36;327.10;3.813;10.35;14.17;313;4.53;0
69;1;5.474;-0.6417;66.6;481.73;34.6769;14.022;129595;833.2;11.25;0.1649;0.00414;0.01136;0.0445;224.75;0.364;22850.5;437.0;8287.7;82.44;69.24;342.89;339.66;336.71;339.62;326.32;3.030;10.39;13.42;311;4.49;0
69;2;5.474;-0.4991;82.0;481.39;34.6769;14.016;129644;833.1;11.24;0.1649;0.01136;0.02026;0.0817;182.41;0.315;25334.9;437.8;8284.7;82.41;69.22;342.58;339.36;336.41;339.31;326.02;2.732;10.38;13.11;308;4.45;0
69;3;5.474;-0.3565;91.9;481.16;34.6769;14.011;129676;833.0;11.23;0.1649;0.02026;0.03022;0.1199;162.83;0.301;26858.6;438.2;8280.5;82.37;69.18;342.42;339.20;336.24;339.15;325.87;2.576;10.38;12.95;305;4.40;0
69;4;5.474;-0.2139;76.9;481.56;34.6769;14.019;129620;833.2;11.25;0.1649;0.03022;0.03857;0.1648;194.45;0.383;24187.1;437.5;8287.0;82.43;69.23;342.72;339.49;336.54;339.45;326.15;2.862;10.39;13.25;302;4.36;0
69;5;5.474;-0.0713;68.4;481.82;34.6769;14.024;129583;833.2;11.26;0.1648;0.03857;0.04600;0.2009;218.62;0.453;22212.1;436.8;8287.8;82.44;69.24;342.97;339.75;336.79;339.70;326.41;3.117;10.39;13.50;300;4.33;0
69;6;5.474;0.0713;68.4;481.88;34.6769;14.025;129574;833.2;11.26;0.1648;0.04600;0.05343;0.2281;218.62;0.474;21708.2;436.6;8287.1;82.43;69.24;343.05;339.82;336.87;339.78;326.48;3.189;10.39;13.57;297;4.29;0
69;7;5.474;0.2139;76.9;481.80;34.6769;14.023;129585;833.2;11.26;0.1648;0.05343;0.06178;0.2480;194.45;0.442;22404.0;436.8;8288.1;82.44;69.24;342.95;339.72;336.77;339.68;326.38;3.091;10.39;13.48;295;4.26;0
69;8;5.474;0.3565;91.9;481.62;34.6769;14.020;129610;833.2;11.25;0.1649;0.06178;0.07175;0.2644;162.83;0.390;23755.4;437.3;8287.9;82.44;69.24;342.77;339.55;336.59;339.50;326.21;2.915;10.39;13.30;292;4.21;0
69;9;5.474;0.4991;82.0;481.84;34.6769;14.024;129579;833.2;11.26;0.1648;0.07175;0.08065;0.2991;182.41;0.459;22037.0;436.7;8287.6;82.44;69.24;343.00;339.77;336.82;339.73;326.43;3.142;10.39;13.53;289;4.17;0
69;10;5.474;0.6417;66.6;482.02;34.6769;14.027;129554;833.2;11.27;0.1648;0.08065;0.08787;0.3349;224.75;0.589;19925.7;435.8;8279.3;82.36;69.17;343.31;340.09;337.14;340.05;326.76;3.471;10.38;13.85;287;4.14;0
69;11;5.474;0.7843;38.2;481.62;34.6769;14.020;129610;832.6;11.27;0.1649;0.08787;0.09199;0.3802;391.11;1.055;17452.5;434.2;8229.6;81.86;68.76;343.68;340.48;337.54;340.43;327.23;3.940;10.31;14.25;285;4.15;0
70;0;5.715;-0.7843;38.2;472.96;34.6754;13.857;130857;825.0;11.06;0.1655;0.00000;0.00414;0.0138;366.34;0.566;17990.6;432.1;7740.8;77.00;64.67;342.36;339.35;336.59;339.30;326.89;3.595;9.70;13.30;313;4.84;0
70;1;5.715;-0.6417;66.6;472.61;34.6754;13.851;130906;825.2;11.04;0.1656;0.00414;0.01136;0.0437;210.52;0.341;22737.4;434.3;7762.9;77.22;64.86;341.66;338.64;335.87;338.60;326.14;2.852;9.73;12.58;311;4.79;0
70;2;5.715;-0.4991;82.0;472.27;34.6754;13.844;130956;825.1;11.02;0.1656;0.01136;0.02026;0.0800;170.86;0.295;25164.3;435.1;7758.9;77.18;64.82;341.37;338.36;335.59;338.31;325.87;2.576;9.72;12.30;308;4.75;0
70;3;5.715;-0.3565;91.9;472.05;34.6754;13.840;130988;825.0;11.01;0.1656;0.02026;0.03022;0.1174;152.52;0.282;26638.8;435.5;7754.3;77.13;64.78;341.22;338.20;335.44;338.16;325.72;2.432;9.72;12.15;305;4.70;0
70;4;5.715;-0.2139;76.9;472.44;34.6754;13.847;130932;825.1;11.03;0.1656;0.03022;0.03857;0.1618;182.14;0.359;24046.1;434.8;7761.6;77.21;64.84;341.50;338.48;335.71;338.44;325.99;2.697;9.73;12.42;302;4.66;0
70;5;5.715;-0.0713;68.4;472.70;34.6754;13.852;130894;825.2;11.04;0.1655;0.03857;0.04600;0.1977;204.77;0.424;22105.0;434.1;7763.3;77.22;64.86;341.74;338.72;335.95;338.68;326.22;2.934;9.73;12.66;300;4.62;0
70;6;5.715;0.0713;68.4;472.76;34.6754;13.853;130885;825.2;11.04;0.1655;0.04600;0.05343;0.2245;204.77;0.444;21604.2;433.9;7763.0;77.22;64.86;341.81;338.79;336.02;338.75;326.29;3.002;9.73;12.73;297;4.58;0
70;7;5.715;0.2139;76.9;472.68;34.6754;13.852;130897;825.2;11.04;0.1655;0.05343;0.06178;0.2440;182.14;0.414;22290.6;434.2;7763.5;77.22;64.86;341.72;338.70;335.93;338.66;326.20;2.910;9.73;12.64;295;4.54;0
70;8;5.715;0.3565;91.9;472.50;34.6754;13.849;130923;825.1;11.03;0.1656;0.06178;0.07175;0.2597;152.52;0.365;23618.7;434.6;7762.6;77.22;64.85;341.55;338.53;335.76;338.49;326.04;2.746;9.73;12.47;292;4.50;0
70;9;5.715;0.4991;82.0;472.72;34.6754;13.853;130891;825.2;11.04;0.1655;0.07175;0.08065;0.2943;170.86;0.430;21922.8;434.0;7763.2;77.22;64.86;341.76;338.75;335.98;338.70;326.25;2.958;9.73;12.69;289;4.45;0
70;10;5.715;0.6417;66.6;472.91;34.6754;13.856;130863;825.1;11.05;0.1655;0.08065;0.08787;0.3305;210.52;0.552;19808.0;433.1;7756.4;77.15;64.80;342.06;339.05;336.28;339.01;326.56;3.271;9.72;12.99;287;4.42;0
70;11;5.715;0.7843;38.2;472.57;34.6755;13.850;130913;824.6;11.05;0.1656;0.08787;0.09199;0.3772;366.34;0.988;17208.6;431.5;7710.2;76.69;64.42;342.44;339.45;336.70;339.40;327.03;3.743;9.66;13.41;285;4.43;0
71;0;5.965;-0.7843;38.2;464.08;34.6739;13.690;132165;817.2;10.85;0.1662;0.00000;0.00414;0.0137;342.41;0.529;17876.7;429.5;7237.5;71.99;60.47;341.14;338.32;335.74;338.28;326.67;3.382;9.07;12.45;313;5.17;0
71;1;5.965;-0.6417;66.6;463.71;34.6739;13.683;132219;817.3;10.83;0.1662;0.00414;0.01137;0.0428;196.76;0.319;22604.0;431.7;7255.7;72.17;60.62;340.47;337.65;335.07;337.61;325.97;2.682;9.09;11.77;311;5.12;0
71;2;5.965;-0.4991;82.0;463.37;34.6739;13.677;132270;817.2;10.81;0.1663;0.01137;0.02026;0.0782;159.70;0.276;24964.1;432.4;7250.8;72.12;60.58;340.21;337.39;334.80;337.35;325.72;2.427;9.09;11.51;308;5.08;0
71;3;5.965;-0.3565;91.9;463.16;34.6739;13.673;132302;817.1;10.81;0.1663;0.02026;0.03022;0.1147;142.55;0.264;26384.0;432.8;7245.8;72.08;60.54;340.06;337.25;334.67;337.21;325.59;2.294;9.08;11.37;305;5.03;0
71;4;5.965;-0.2139;76.9;463.53;34.6739;13.680;132246;817.3;10.82;0.1662;0.03022;0.03857;0.1587;170.24;0.335;23879.9;432.1;7253.8;72.15;60.60;340.32;337.50;334.92;337.46;325.83;2.538;9.09;11.63;302;4.98;0
71;5;5.965;-0.0713;68.4;463.79;34.6739;13.685;132207;817.3;10.83;0.1662;0.03857;0.04600;0.1943;191.39;0.397;21980.6;431.5;7256.3;72.18;60.62;340.55;337.73;335.14;337.69;326.05;2.758;9.09;11.85;300;4.94;0
71;6;5.965;0.0713;68.4;463.86;34.6739;13.686;132198;817.4;10.83;0.1662;0.04600;0.05342;0.2208;191.39;0.415;21485.2;431.3;7256.3;72.18;60.62;340.61;337.79;335.21;337.75;326.11;2.822;9.09;11.92;297;4.90;0
71;7;5.965;0.2139;76.9;463.77;34.6739;13.684;132210;817.3;10.83;0.1662;0.05342;0.06177;0.2397;170.24;0.387;22159.7;431.5;7256.4;72.18;60.62;340.53;337.71;335.12;337.67;326.03;2.736;9.09;11.83;295;4.86;0
71;8;5.965;0.3565;91.9;463.60;34.6739;13.681;132236;817.3;10.82;0.1662;0.06177;0.07175;0.2547;142.55;0.341;23459.5;432.0;7254.9;72.17;60.61;340.37;337.55;334.97;337.51;325.87;2.584;9.09;11.68;292;4.81;0
71;9;5.965;0.4991;82.0;463.82;34.6739;13.685;132203;817.3;10.83;0.1662;0.07175;0.08065;0.2893;159.70;0.402;21793.4;431.4;7256.3;72.18;60.62;340.57;337.75;335.17;337.71;326.07;2.782;9.09;11.88;289;4.76;0
71;10;5.965;0.6417;66.6;464.01;34.6739;13.689;132174;817.3;10.84;0.1662;0.08065;0.08787;0.3259;196.76;0.516;19684.0;430.5;7250.9;72.13;60.58;340.86;338.04;335.46;338.00;326.37;3.078;9.09;12.16;287;4.73;0
71;11;5.965;0.7843;38.2;463.73;34.6739;13.684;132217;816.8;10.84;0.1662;0.08787;0.09199;0.3739;342.41;0.923;16969.9;428.8;7208.2;71.70;60.22;341.24;338.44;335.87;338.40;326.84;3.549;9.03;12.58;285;4.74;0
72;0;6.226;-0.7843;38.2;455.42;34.6724;13.527;133471;809.6;10.65;0.1669;0.00000;0.00414;0.0135;319.32;0.493;17759.4;426.9;6752.0;67.16;56.41;339.96;337.33;334.93;337.30;326.47;3.176;8.46;11.64;313;5.55;0
72;1;6.226;-0.6417;66.6;455.03;34.6724;13.520;133531;809.7;10.63;0.1669;0.00414;0.01137;0.0419;183.50;0.297;22447.2;429.1;6766.4;67.31;56.53;339.33;336.70;334.29;336.66;325.81;2.518;8.48;11.00;311;5.49;0
72;2;6.226;-0.4991;82.0;454.70;34.6724;13.514;133581;809.6;10.61;0.1669;0.01137;0.02026;0.0763;148.93;0.257;24731.1;429.8;6760.7;67.25;56.48;339.08;336.45;334.05;336.42;325.57;2.284;8.47;10.76;308;5.45;0
72;3;6.226;-0.3565;91.9;454.49;34.6724;13.510;133613;809.5;10.61;0.1669;0.02026;0.03022;0.1119;132.94;0.246;26091.4;430.2;6755.5;67.20;56.44;338.95;336.33;333.92;336.29;325.45;2.163;8.47;10.63;305;5.40;0
72;4;6.226;-0.2139;76.9;454.86;34.6724;13.517;133557;809.6;10.62;0.1669;0.03022;0.03856;0.1553;158.76;0.313;23685.4;429.5;6764.0;67.28;56.51;339.19;336.56;334.15;336.53;325.68;2.386;8.48;10.86;302;5.34;0
72;5;6.226;-0.0713;68.4;455.12;34.6724;13.522;133518;809.7;10.63;0.1669;0.03856;0.04599;0.1906;178.49;0.370;21836.1;428.9;6767.3;67.32;56.54;339.40;336.77;334.36;336.73;325.88;2.589;8.48;11.07;300;5.30;0
72;6;6.226;0.0713;68.4;455.18;34.6724;13.523;133508;809.7;10.63;0.1669;0.04599;0.05342;0.2168;178.49;0.387;21348.4;428.7;6767.5;67.32;56.54;339.46;336.83;334.42;336.79;325.94;2.648;8.48;11.13;297;5.26;0
72;7;6.226;0.2139;76.9;455.10;34.6724;13.521;133521;809.7;10.63;0.1669;0.05342;0.06177;0.2351;158.76;0.361;22008.5;428.9;6767.2;67.32;56.54;339.38;336.75;334.34;336.71;325.86;2.569;8.48;11.05;295;5.21;0
72;8;6.226;0.3565;91.9;454.92;34.6724;13.518;133548;809.7;10.62;0.1669;0.06177;0.07174;0.2494;132.94;0.318;23274.7;429.4;6765.2;67.30;56.52;339.24;336.61;334.20;336.57;325.72;2.428;8.48;10.91;292;5.16;0
72;9;6.226;0.4991;82.0;455.14;34.6724;13.522;133514;809.7;10.63;0.1669;0.07174;0.08065;0.2839;148.93;0.375;21645.9;428.8;6767.3;67.32;56.54;339.42;336.79;334.38;336.76;325.90;2.612;8.48;11.09;289;5.11;0
72;10;6.226;0.6417;66.6;455.34;34.6724;13.526;133483;809.7;10.64;0.1669;0.08065;0.08787;0.3209;183.50;0.481;19551.7;427.9;6763.4;67.28;56.51;339.69;337.07;334.66;337.03;326.18;2.890;8.48;11.37;287;5.07;0
72;11;6.226;0.7843;38.2;455.11;34.6724;13.521;133519;809.3;10.64;0.1669;0.08787;0.09199;0.3703;319.32;0.861;16736.2;426.2;6724.2;66.89;56.18;340.08;337.47;335.07;337.43;326.65;3.357;8.43;11.78;285;5.08;0
73;0;6.498;-0.7843;38.2;447.00;34.6708;13.369;134773;802.2;10.45;0.1675;0.00000;0.00414;0.0132;297.10;0.459;17637.2;424.4;6284.7;62.51;52.51;338.82;336.38;334.14;336.35;326.27;2.977;7.88;10.85;313;5.96;0
73;1;6.498;-0.6417;66.6;446.60;34.6708;13.361;134837;802.3;10.43;0.1675;0.00414;0.01137;0.0409;170.73;0.277;22263.8;426.6;6295.5;62.62;52.60;338.23;335.78;333.54;335.75;325.65;2.362;7.89;10.25;311;5.90;0
73;2;6.498;-0.4991;82.0;446.27;34.6708;13.355;134887;802.1;10.42;0.1676;0.01137;0.02026;0.0743;138.57;0.239;24462.0;427.2;6289.2;62.56;52.54;338.00;335.56;333.32;335.53;325.44;2.148;7.88;10.03;308;5.86;0
73;3;6.498;-0.3565;91.9;446.07;34.6708;13.351;134919;802.1;10.41;0.1676;0.02026;0.03021;0.1089;123.69;0.229;25757.8;427.6;6283.8;62.51;52.50;337.88;335.44;333.20;335.41;325.33;2.038;7.87;9.91;305;5.80;0
73;4;6.498;-0.2139;76.9;446.43;34.6708;13.358;134863;802.2;10.43;0.1676;0.03021;0.03856;0.1517;147.71;0.291;23459.0;427.0;6292.7;62.59;52.57;338.10;335.66;333.42;335.62;325.53;2.241;7.89;10.13;302;5.74;0
73;5;6.498;-0.0713;68.4;446.68;34.6708;13.363;134823;802.3;10.44;0.1675;0.03856;0.04599;0.1867;166.07;0.344;21668.3;426.3;6296.7;62.63;52.61;338.30;335.85;333.61;335.82;325.72;2.428;7.89;10.32;300;5.70;0
73;6;6.498;0.0713;68.4;446.74;34.6708;13.364;134814;802.3;10.44;0.1675;0.04599;0.05342;0.2125;166.07;0.360;21191.0;426.2;6297.1;62.64;52.61;338.35;335.91;333.66;335.87;325.77;2.483;7.89;10.37;297;5.65;0
73;7;6.498;0.2139;76.9;446.66;34.6708;13.362;134827;802.3;10.43;0.1675;0.05342;0.06177;0.2303;147.71;0.336;21834.0;426.4;6296.5;62.63;52.60;338.28;335.83;333.59;335.80;325.70;2.409;7.89;10.30;295;5.60;0
73;8;6.498;0.3565;91.9;446.49;34.6708;13.359;134854;802.2;10.43;0.1676;0.06177;0.07174;0.2438;123.69;0.296;23061.2;426.8;6294.0;62.61;52.58;338.14;335.70;333.46;335.67;325.57;2.280;7.89;10.17;292;5.55;0
73;9;6.498;0.4991;82.0;446.70;34.6708;13.363;134820;802.3;10.44;0.1675;0.07174;0.08064;0.2782;138.57;0.349;21477.5;426.3;6296.7;62.63;52.61;338.32;335.87;333.63;335.84;325.74;2.449;7.89;10.34;289;5.49;0
73;10;6.498;0.6417;66.6;446.91;34.6708;13.367;134788;802.3;10.45;0.1675;0.08064;0.08787;0.3155;170.73;0.448;19408.9;425.4;6294.1;62.61;52.58;338.57;336.13;333.89;336.09;326.00;2.709;7.89;10.60;287;5.45;0
73;11;6.498;0.7843;38.2;446.72;34.6708;13.364;134817;801.9;10.45;0.1675;0.08787;0.09199;0.3664;297.10;0.801;16507.1;423.6;6258.4;62.25;52.29;338.96;336.53;334.30;336.50;326.46;3.168;7.84;11.01;285;5.46;0
74;0;6.780;-0.7843;38.2;438.84;34.6691;13.215;136066;795.1;10.27;0.1681;0.00000;0.00415;0.0130;275.77;0.426;17507.9;422.0;5835.8;58.05;48.76;337.73;335.47;333.39;335.43;326.08;2.785;7.31;10.10;313;6.42;0
74;1;6.780;-0.6417;66.6;438.41;34.6691;13.207;136134;795.1;10.25;0.1682;0.00415;0.01137;0.0399;158.47;0.257;22050.4;424.1;5843.4;58.13;48.82;337.18;334.91;332.83;334.88;325.50;2.214;7.32;9.54;311;6.36;0
74;2;6.780;-0.4991;82.0;438.10;34.6691;13.201;136184;795.0;10.24;0.1682;0.01137;0.02026;0.0723;128.62;0.222;24153.7;424.7;5836.4;58.06;48.76;336.97;334.70;332.62;334.67;325.31;2.019;7.31;9.33;308;6.31;0
74;3;6.780;-0.3565;91.9;437.90;34.6691;13.197;136216;794.9;10.23;0.1682;0.02026;0.03021;0.1057;114.81;0.212;25380.5;425.1;5830.9;58.00;48.72;336.86;334.59;332.52;334.56;325.21;1.919;7.31;9.23;305;6.25;0
74;4;6.780;-0.2139;76.9;438.25;34.6691;13.204;136160;795.0;10.24;0.1682;0.03021;0.03856;0.1480;137.11;0.270;23197.9;424.4;5840.1;58.09;48.79;337.06;334.79;332.71;334.76;325.39;2.103;7.32;9.42;302;6.19;0
74;5;6.780;-0.0713;68.4;438.50;34.6691;13.209;136120;795.1;10.25;0.1682;0.03856;0.04599;0.1826;154.14;0.319;21473.9;423.9;5844.7;58.14;48.83;337.24;334.97;332.89;334.94;325.56;2.274;7.32;9.60;300;6.14;0
74;6;6.780;0.0713;68.4;438.56;34.6691;13.210;136111;795.1;10.25;0.1682;0.04599;0.05342;0.2079;154.14;0.334;21009.7;423.7;5845.3;58.14;48.84;337.29;335.02;332.94;334.99;325.62;2.324;7.33;9.65;297;6.09;0
74;7;6.780;0.2139;76.9;438.48;34.6691;13.208;136124;795.1;10.25;0.1682;0.05342;0.06177;0.2251;137.11;0.312;21632.7;423.9;5844.4;58.14;48.83;337.22;334.95;332.87;334.92;325.55;2.257;7.32;9.58;295;6.04;0
74;8;6.780;0.3565;91.9;438.31;34.6691;13.205;136151;795.1;10.24;0.1682;0.06177;0.07174;0.2378;114.81;0.275;22815.7;424.3;5841.5;58.11;48.80;337.10;334.83;332.75;334.80;325.43;2.139;7.32;9.46;292;5.97;0
74;9;6.780;0.4991;82.0;438.52;34.6691;13.209;136117;795.1;10.25;0.1682;0.07174;0.08064;0.2721;128.62;0.324;21284.7;423.8;5844.8;58.14;48.83;337.26;334.99;332.91;334.96;325.59;2.294;7.32;9.62;289;5.91;0
74;10;6.780;0.6417;66.6;438.73;34.6691;13.213;136083;795.2;10.26;0.1681;0.08064;0.08786;0.3097;158.47;0.415;19252.8;422.9;5843.4;58.13;48.82;337.50;335.23;333.15;335.20;325.83;2.536;7.32;9.86;287;5.87;0
74;11;6.780;0.7843;38.2;438.59;34.6692;13.210;136106;794.8;10.27;0.1682;0.08786;0.09199;0.3622;275.77;0.743;16281.8;421.1;5811.3;57.81;48.55;337.88;335.62;333.56;335.59;326.27;2.982;7.28;10.26;285;5.87;0
75;0;7.075;-0.7843;38.2;430.93;34.6674;13.066;137347;788.2;10.09;0.1687;0.00000;0.00415;0.0128;255.33;0.395;17369.1;419.6;5405.6;53.77;45.16;336.69;334.59;332.67;334.56;325.89;2.600;6.77;9.37;313;6.93;0
75;1;7.075;-0.6417;66.6;430.50;34.6674;13.058;137418;788.1;10.07;0.1688;0.00415;0.01137;0.0388;146.72;0.238;21803.7;421.6;5410.2;53.82;45.20;336.17;334.07;332.14;334.04;325.36;2.073;6.78;8.85;311;6.87;0
75;2;7.075;-0.4991;82.0;430.19;34.6675;13.052;137468;788.0;10.06;0.1688;0.01137;0.02026;0.0701;119.08;0.205;23803.2;422.2;5402.8;53.74;45.14;335.98;333.88;331.96;333.85;325.19;1.896;6.77;8.67;308;6.82;0
75;3;7.075;-0.3565;91.9;430.00;34.6675;13.049;137499;787.9;10.05;0.1688;0.02026;0.03021;0.1024;106.30;0.197;24956.6;422.6;5397.2;53.69;45.09;335.88;333.78;331.86;333.75;325.10;1.807;6.76;8.57;305;6.76;0
75;4;7.075;-0.2139;76.9;430.34;34.6674;13.055;137444;788.1;10.06;0.1688;0.03021;0.03855;0.1440;126.94;0.250;22898.5;422.0;5406.7;53.78;45.17;336.06;333.96;332.04;333.93;325.26;1.973;6.78;8.75;302;6.69;0
75;5;7.075;-0.0713;68.4;430.58;34.6674;13.059;137404;788.2;10.07;0.1688;0.03855;0.04598;0.1782;142.72;0.296;21249.7;421.4;5411.7;53.83;45.21;336.23;334.13;332.20;334.10;325.42;2.128;6.78;8.91;300;6.63;0
75;6;7.075;0.0713;68.4;430.64;34.6674;13.061;137395;788.2;10.08;0.1688;0.04598;0.05341;0.2031;142.72;0.310;20801.0;421.2;5412.4;53.84;45.22;336.28;334.17;332.25;334.14;325.46;2.174;6.78;8.96;297;6.58;0
75;7;7.075;0.2139;76.9;430.56;34.6674;13.059;137408;788.2;10.07;0.1688;0.05341;0.06176;0.2196;126.94;0.288;21401.4;421.5;5411.4;53.83;45.21;336.21;334.11;332.18;334.08;325.40;2.112;6.78;8.89;295;6.52;0
75;8;7.075;0.3565;91.9;430.39;34.6674;13.056;137435;788.1;10.07;0.1688;0.06176;0.07173;0.2314;106.30;0.254;22534.7;421.9;5408.1;53.80;45.18;336.10;334.00;332.07;333.97;325.30;2.005;6.78;8.78;292;6.45;0
75;9;7.075;0.4991;82.0;430.60;34.6674;13.060;137401;788.2;10.07;0.1688;0.07173;0.08064;0.2656;119.08;0.300;21064.5;421.3;5411.9;53.83;45.21;336.25;334.14;332.22;334.12;325.44;2.146;6.78;8.93;289;6.39;0
75;10;7.075;0.6417;66.6;430.81;34.6674;13.064;137366;788.2;10.08;0.1688;0.08064;0.08786;0.3035;146.72;0.385;19080.7;420.5;5411.5;53.83;45.21;336.47;334.37;332.44;334.34;325.66;2.369;6.78;9.15;287;6.34;0
75;11;7.075;0.7843;38.2;430.72;34.6675;13.062;137382;787.9;10.09;0.1688;0.08786;0.09199;0.3576;255.33;0.688;16059.4;418.6;5382.9;53.54;44.97;336.84;334.75;332.84;334.72;326.09;2.800;6.75;9.55;285;6.34;0
76;0;7.381;-0.7843;38.2;423.30;34.6657;12.922;138612;781.5;9.92;0.1693;0.00000;0.00415;0.0125;235.79;0.364;17218.1;417.2;4994.2;49.68;41.72;335.69;333.75;331.97;333.72;325.71;2.423;6.26;8.68;313;7.50;0
76;1;7.381;-0.6417;66.6;422.86;34.6657;12.914;138686;781.4;9.90;0.1694;0.00415;0.01137;0.0376;135.50;0.219;21520.2;419.2;4996.1;49.70;41.74;335.21;333.27;331.49;333.24;325.23;1.940;6.26;8.20;311;7.44;0
76;2;7.381;-0.4991;82.0;422.56;34.6657;12.908;138735;781.3;9.89;0.1694;0.01137;0.02026;0.0678;109.97;0.190;23407.8;419.8;4988.5;49.62;41.68;335.03;333.10;331.32;333.07;325.07;1.780;6.25;8.03;308;7.38;0
76;3;7.381;-0.3565;91.9;422.38;34.6657;12.905;138766;781.2;9.89;0.1694;0.02026;0.03021;0.0990;98.17;0.181;24484.1;420.1;4982.9;49.57;41.63;334.94;333.01;331.24;332.98;324.99;1.700;6.24;7.94;305;7.32;0
76;4;7.381;-0.2139;76.9;422.70;34.6657;12.911;138712;781.4;9.90;0.1694;0.03021;0.03855;0.1398;117.23;0.231;22557.7;419.6;4992.4;49.66;41.71;335.11;333.17;331.40;333.15;325.14;1.849;6.26;8.11;302;7.24;0
76;5;7.381;-0.0713;68.4;422.94;34.6657;12.915;138672;781.5;9.90;0.1694;0.03855;0.04598;0.1735;131.80;0.273;20992.0;419.0;4997.8;49.71;41.75;335.26;333.32;331.54;333.29;325.28;1.989;6.26;8.25;300;7.18;0
76;6;7.381;0.0713;68.4;423.00;34.6657;12.916;138663;781.5;9.91;0.1694;0.04598;0.05341;0.1979;131.80;0.286;20561.7;418.9;4998.7;49.72;41.76;335.30;333.36;331.59;333.34;325.32;2.031;6.26;8.30;297;7.12;0
76;7;7.381;0.2139;76.9;422.92;34.6657;12.915;138676;781.5;9.90;0.1694;0.05341;0.06176;0.2137;117.23;0.266;21136.5;419.1;4997.4;49.71;41.75;335.25;333.31;331.53;333.28;325.27;1.975;6.26;8.24;295;7.06;0
76;8;7.381;0.3565;91.9;422.76;34.6657;12.912;138703;781.4;9.90;0.1694;0.06176;0.07173;0.2247;98.17;0.235;22215.1;419.5;4993.9;49.68;41.72;335.14;333.20;331.43;333.18;325.17;1.878;6.26;8.14;292;6.99;0
76;9;7.381;0.4991;82.0;422.96;34.6657;12.916;138669;781.5;9.90;0.1694;0.07173;0.08063;0.2587;109.97;0.277;20813.1;419.0;4998.0;49.72;41.76;335.28;333.34;331.56;333.31;325.30;2.006;6.26;8.27;289;6.92;0
76;10;7.381;0.6417;66.6;423.17;34.6657;12.920;138633;781.5;9.91;0.1693;0.08063;0.08786;0.2968;135.50;0.355;18889.4;418.1;4998.8;49.72;41.76;335.48;333.54;331.77;333.52;325.50;2.211;6.26;8.48;287;6.86;0
76;11;7.381;0.7843;38.2;423.12;34.6657;12.919;138642;781.3;9.92;0.1693;0.08786;0.09199;0.3526;235.79;0.636;15838.7;416.3;4973.6;49.47;41.55;335.85;333.92;332.15;333.89;325.91;2.623;6.23;8.86;285;6.86;0
77;0;7.701;-0.7843;38.2;415.95;34.6639;12.784;139857;775.1;9.76;0.1699;0.00000;0.00415;0.0122;217.17;0.336;17051.9;414.9;4602.0;45.78;38.45;334.74;332.95;331.31;332.92;325.55;2.255;5.77;8.02;313;8.14;0
